![](/img/notificacion-deficiencia-9170-ps/Notificacion_Deficiencia_9170_PS.pdf-0-0.png)

**O** **F** **I** **C** **I** **O**


**Nº AEMPS:** 24-0249
**N/REF:** PS/MS/RMS/9170-PS
**ASUNTO:** Notificación de deficiencias y
plazo subsanación



SPIKA TECH, S.L.
C/ ALCALÁ DE GUADAÍRA, 6 - 6º A
28018 - MADRID
ESPAÑA



Con fecha 15 de marzo de 2024 se ha recibido su solicitud de licencia previa en la Agencia Española de
Medicamentos y Productos Sanitarios.


En relación con la documentación aportada a su solicitud de licencia previa para fabricación de
productos sanitarios, se han observado las deficiencias señaladas, por lo que se le requiere para que
aporte la documentación que subsane las referidas deficiencias en el plazo de **diez días** a contar desde
el siguiente al recibo del presente requerimiento.


- No se ha aportado el título de Graduado en Biología Sanitaria, expedido por la Universidad de Alcalá,
del Responsable Técnico designado D. Fernando Pozo Ocampo.

- El procedimiento PNT-025.04_SISTEMA DE VIGILANCIA no describe un sistema de vigilancia
acorde con lo establecido en el Artículo 87 del Reglamento (UE) 2017/745 del Parlamento Europeo y
del Consejo, de 5 de abril de 2017, sobre los productos sanitarios, en cuanto a los plazos máximos de
notificación de los incidentes graves.


La solicitud de documentación producirá la paralización del trámite por el tiempo que medie entre la
recepción del requerimiento por el interesado y la entrada de la documentación requerida en la Agencia
Española de Medicamentos y Productos Sanitarios, de conformidad con lo establecido en el artículo
22.1 de la Ley 39/2015, de 1 de octubre, del Procedimiento Administrativo Común de las
Administraciones Públicas.



CORREO ELECTRÓNICO
psinstal@aemps.es



Página 1 de 2 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


![](/img/notificacion-deficiencia-9170-ps/Notificacion_Deficiencia_9170_PS.pdf-1-0.png)

&#123;&#123;pf-cargo align="center"&#125;&#125;



JEFE DE SERVICIO



![](/img/notificacion-deficiencia-9170-ps/Notificacion_Deficiencia_9170_PS.pdf-1-1.png)

&#123;&#123;pf-nombre text-before="Fdo. " align="center"&#125;&#125;Fdo. Coral Martín Martín



CORREO ELECTRÓNICO
psinstal@aemps.es



Página 2 de 2 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID