---
title: "ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN"
sidebar_label: "ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN"
responsable: "Director de Calidad"
clasificacion: "USO INTERNO"
fecha_revision: "2026-03-15"
idioma: "es"
tags:
  - alcance
  - calidad
  - contexto
  - english
  - iso-13485
---

![](/img/2024-07-09-oficio/2024_07_09-oficio.pdf-0-0.png)


| Campo                                   | Información               | Observaciones |
|------------------------------------------|---------------------------|---------------|
| Dirección                                | 6º A28018 - MADRID ESPAÑA |               |
| Notificación de deficiencias y<br/>plazo subsanación |                |               |
|                                          |                           |               |

Con fecha 15 de marzo de 2024 se ha recibido su solicitud de licencia previa en la Agencia Española de Medicamentos y Productos Sanitarios.
En relación con la documentación aportada a su solicitud de licencia previa para fabricación de productos sanitarios, se han observado las deficiencias señaladas en el anexo adjunto, por lo que se le requiere para que aporte la documentación que subsane las referidas deficiencias en el plazo de **diez días** a contar desde el siguiente al recibo del presente requerimiento.La solicitud de documentación producirá la paralización del trámite por el tiempo que medie entre la recepción del requerimiento por el interesado y la entrada de la documentación requerida en la Agencia Española de Medicamentos y Productos Sanitarios, de conformidad con lo establecido en el artículo 22.1 de la Ley 39/2015, de 1 de octubre, del Procedimiento Administrativo Común de las
Administraciones Públicas.







JEFE DE SERVICIO



![](/img/2024-07-09-oficio/2024_07_09-oficio.pdf-0-1.png)

Fdo. Coral Martín Martín



CORREO ELECTRÓNICO
psinstal@aemps.es



Página 1 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**1.- Documento de solicitud de licencia / revalidación / modificación firmado por el****representante legal / gerente de la empresa (ver modelo aplicable en la siguiente****dirección: https://www.aemps.gob.es/productosSanitarios/docs/instrucciones-**_(Ley 39/2015, de 1 de octubre, del Procedimiento Administrativo Común de las Administraciones__Públicas)._|**1.- Documento de solicitud de licencia / revalidación / modificación firmado por el****representante legal / gerente de la empresa (ver modelo aplicable en la siguiente****dirección: https://www.aemps.gob.es/productosSanitarios/docs/instrucciones-**_(Ley 39/2015, de 1 de octubre, del Procedimiento Administrativo Común de las Administraciones__Públicas)._|
|** 1.1.- Justificante del abono de tasas (la solicitud deberá enviarse por medio de la****aplicación IPS en el plazo de un mes desde que se realizó el pago de la tasa, para que la****tasa sea válida).**_(Real Decreto Legislativo 1/2015, de 24 de julio, por el que se aprueba el texto refundido de la Ley__de garantías y uso racional de los medicamentos y productos sanitarios)._|** 1.1.- Justificante del abono de tasas (la solicitud deberá enviarse por medio de la****aplicación IPS en el plazo de un mes desde que se realizó el pago de la tasa, para que la****tasa sea válida).**_(Real Decreto Legislativo 1/2015, de 24 de julio, por el que se aprueba el texto refundido de la Ley__de garantías y uso racional de los medicamentos y productos sanitarios)._|
|**2.- Designación del/de los responsable/s técnico/s, y del suplente, en su caso, firmada****por la gerencia y/o la dirección y por el/los propio/s responsable/s técnico/s (se****especificará la dedicación horaria del mismo y si presta sus servicios en exclusiva o no,****y en este último caso se indicarán, las empresas y el tiempo de dedicación).**_(Articulo 8.c del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._No se ha aportado documento firmado de designación del Responsable Técnico, indicando sudedicación horaria a dichas funciones y si presta sus servicios en exclusiva o no en la empresasolicitante.No Aportado|**2.- Designación del/de los responsable/s técnico/s, y del suplente, en su caso, firmada****por la gerencia y/o la dirección y por el/los propio/s responsable/s técnico/s (se****especificará la dedicación horaria del mismo y si presta sus servicios en exclusiva o no,****y en este último caso se indicarán, las empresas y el tiempo de dedicación).**_(Articulo 8.c del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._No se ha aportado documento firmado de designación del Responsable Técnico, indicando sudedicación horaria a dichas funciones y si presta sus servicios en exclusiva o no en la empresasolicitante.No Aportado|
|**3.- D.N.I. del/de los responsable/s técnico/s designado/s.**|**3.- D.N.I. del/de los responsable/s técnico/s designado/s.**|
|**4.- Responsabilidades del/de los técnico/s firmadas por la gerencia y/o la dirección y****por el/los propio/s responsable/s técnico/s.**_(Articulo 8.c del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre, sobre productos_No Aportado|**4.- Responsabilidades del/de los técnico/s firmadas por la gerencia y/o la dirección y****por el/los propio/s responsable/s técnico/s.**_(Articulo 8.c del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre, sobre productos_No Aportado|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 2 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|_sanitarios para diagnóstico "in vitro")._No se ha aportado documento firmado de responsabilidades del Responsable Técnico.|_sanitarios para diagnóstico "in vitro")._No se ha aportado documento firmado de responsabilidades del Responsable Técnico.|
|**5.- Cualificación del/de los responsable/s técnico/s designado/s.**|**5.- Cualificación del/de los responsable/s técnico/s designado/s.**|
|** 5.1- Titulación académica del/de los responsable/s técnico/s designado/s (titulación que****acredite la cualificación en el campo de los productos).**_(Articulo 8.c y disposición final segunda punto 1 del Real Decreto 192/2023, de 21 de marzo, por el__que se regulan los productos sanitarios y Artículo 4.1 del Real Decreto 1662/2000, de 29 de__septiembre, sobre productos sanitarios para diagnóstico "in vitro")_No se ha aportado titulación académica del Responsable Técnico que acredite su cualificación en elcampo del producto fabricado.No Aportado|** 5.1- Titulación académica del/de los responsable/s técnico/s designado/s (titulación que****acredite la cualificación en el campo de los productos).**_(Articulo 8.c y disposición final segunda punto 1 del Real Decreto 192/2023, de 21 de marzo, por el__que se regulan los productos sanitarios y Artículo 4.1 del Real Decreto 1662/2000, de 29 de__septiembre, sobre productos sanitarios para diagnóstico "in vitro")_No se ha aportado titulación académica del Responsable Técnico que acredite su cualificación en elcampo del producto fabricado.No Aportado|
|** 5.2.- Curriculum vitae, así como, documentos relativos a su formación y experiencia****que se estimen convenientes para acreditar la cualificación del/de los responsable/s****técnico/s.**|** 5.2.- Curriculum vitae, así como, documentos relativos a su formación y experiencia****que se estimen convenientes para acreditar la cualificación del/de los responsable/s****técnico/s.**|
|**6.- Contrato formalizado directamente entre el/ los responsable/s técnico/s y la****empresa solicitante, en el que se especifique la dedicación horaria del/de los****responsable/s técnico/s a sus funciones en la empresa.**_(Articulo 8.c del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre sobre productos sanitarios__para diagnóstico "in vitro")._|**6.- Contrato formalizado directamente entre el/ los responsable/s técnico/s y la****empresa solicitante, en el que se especifique la dedicación horaria del/de los****responsable/s técnico/s a sus funciones en la empresa.**_(Articulo 8.c del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre sobre productos sanitarios__para diagnóstico "in vitro")._|
|**7.- Si el/los responsable/s técnico/s propuesto/s fuera/n médico, odontólogo, veterinario****u otras profesiones sanitarias con facultad para prescribir, o indicar la dispensación de****los medicamentos, se incluirá una declaración del mismo indicando que no se**|**7.- Si el/los responsable/s técnico/s propuesto/s fuera/n médico, odontólogo, veterinario****u otras profesiones sanitarias con facultad para prescribir, o indicar la dispensación de****los medicamentos, se incluirá una declaración del mismo indicando que no se**|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 3 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249


|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**encuentra en ejercicio clínico de su profesión.**_(Real Decreto Legislativo 1/2015, de 24 de julio, por el que se aprueba el texto refundido de la Ley__de garantías y uso racional de los medicamentos y productos sanitarios)._|**encuentra en ejercicio clínico de su profesión.**_(Real Decreto Legislativo 1/2015, de 24 de julio, por el que se aprueba el texto refundido de la Ley__de garantías y uso racional de los medicamentos y productos sanitarios)._|
|**8.- Persona responsable del cumplimiento de la normativa (se aportará la****documentación en el caso de empresas fabricantes o que actúen como representante****autorizado).**_(Artículo 15 del Reglamento (UE) 2017/745, de 5 de abril de 2017, sobre los productos sanitarios, y__del Reglamento (UE) 2017/746, de 5 de abril de 2017, sobre los productos sanitarios para__diagnóstico "in vitro")._|**8.- Persona responsable del cumplimiento de la normativa (se aportará la****documentación en el caso de empresas fabricantes o que actúen como representante****autorizado).**_(Artículo 15 del Reglamento (UE) 2017/745, de 5 de abril de 2017, sobre los productos sanitarios, y__del Reglamento (UE) 2017/746, de 5 de abril de 2017, sobre los productos sanitarios para__diagnóstico "in vitro")._|
|** 8.1.- D.N.I. de la persona responsable del cumplimiento de la normativa.**|** 8.1.- D.N.I. de la persona responsable del cumplimiento de la normativa.**|
|** 8.2.- Documentación acreditativa de la cualificación de la persona responsable del****cumplimiento de la normativa: Titulación y curriculum vitae.**|** 8.2.- Documentación acreditativa de la cualificación de la persona responsable del****cumplimiento de la normativa: Titulación y curriculum vitae.**|
|** 8.3.- Contrato formalizado con la persona responsable del cumplimiento de la****normativa o justificante que acredite disponer de dicha persona de forma permanente****y continua (en función de lo que aplique según lo indicado en el artículo 15 del****Reglamento 2017/745, de 5 de abril de 2017 y del Reglamento 2017/746, de 5 de abril****de 2017).**|** 8.3.- Contrato formalizado con la persona responsable del cumplimiento de la****normativa o justificante que acredite disponer de dicha persona de forma permanente****y continua (en función de lo que aplique según lo indicado en el artículo 15 del****Reglamento 2017/745, de 5 de abril de 2017 y del Reglamento 2017/746, de 5 de abril****de 2017).**|
|**9.- Relación de los productos:**|**9.- Relación de los productos:**|
|** 9.1.- Relación de los productos que van a fabricar (a excepción de programas**|** 9.1.- Relación de los productos que van a fabricar (a excepción de programas**|



CORREO ELECTRÓNICO
psinstal@aemps.es



Página 4 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249


|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**informáticos), incluyendo una descripción de los productos que permita entender las****características del producto fabricado.**|**informáticos), incluyendo una descripción de los productos que permita entender las****características del producto fabricado.**|
|** 9.2.- Relación de los programas informáticos (software) que van a fabricar,****incluyendo una descripción detallada de las características de dichos programas y sus****funcionalidades, así como, el manual de instrucciones del mismo.**|** 9.2.- Relación de los programas informáticos (software) que van a fabricar,****incluyendo una descripción detallada de las características de dichos programas y sus****funcionalidades, así como, el manual de instrucciones del mismo.**|
|** 9.3.- Relación de los productos que van a importar.**|** 9.3.- Relación de los productos que van a importar.**|
|** 9.4.- Relación de los productos que van a agrupar o descripción del tipo de****agrupaciones a realizar.**|** 9.4.- Relación de los productos que van a agrupar o descripción del tipo de****agrupaciones a realizar.**|
|** 9.5.- Relación de los productos que van a esterilizar (en el caso de esterilizadores a****terceros).**|** 9.5.- Relación de los productos que van a esterilizar (en el caso de esterilizadores a****terceros).**|
|**10.- Planos de las instalaciones indicando el nombre de la empresa y la ubicación de****dichas instalaciones.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._|**10.- Planos de las instalaciones indicando el nombre de la empresa y la ubicación de****dichas instalaciones.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._|
|**11.- Memoria descriptiva del plano y de las actividades realizadas en la empresa****solicitante:**|**11.- Memoria descriptiva del plano y de las actividades realizadas en la empresa****solicitante:**|



CORREO ELECTRÓNICO
psinstal@aemps.es



Página 5 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|** 11.1.- Descripción y operaciones realizadas en cada instalación y en cada una de las****zonas.**En la memoria de actividades aportada no se ha indicado si se realiza algún tipo de actividadproductiva en el domicilio social de la empresa solicitante ubicado en C/ ALCALÁ DEGUADAÍRA, 6 - 6º A (MADRID).Incorrecto|** 11.1.- Descripción y operaciones realizadas en cada instalación y en cada una de las****zonas.**En la memoria de actividades aportada no se ha indicado si se realiza algún tipo de actividadproductiva en el domicilio social de la empresa solicitante ubicado en C/ ALCALÁ DEGUADAÍRA, 6 - 6º A (MADRID).Incorrecto|
|** 11.2.- Condiciones ambientales en las distintas zonas de fabricación, envasado,****almacenaje, preacondicionamiento, aireación, etc. (salas limpias, cabinas de flujo****laminar, almacenamiento a temperaturas controladas, controles de humedad, etc.),****tratamientos de desinsectación y desratización, y en caso aplicable, procedimientos de****limpieza de instalaciones, higiene y vestuario del personal, y de control de condiciones****ambientales.**|** 11.2.- Condiciones ambientales en las distintas zonas de fabricación, envasado,****almacenaje, preacondicionamiento, aireación, etc. (salas limpias, cabinas de flujo****laminar, almacenamiento a temperaturas controladas, controles de humedad, etc.),****tratamientos de desinsectación y desratización, y en caso aplicable, procedimientos de****limpieza de instalaciones, higiene y vestuario del personal, y de control de condiciones****ambientales.**|
|** 11.3.- Medios disponibles para la fabricación, control de los productos, esterilización****y/o agrupación (indicar asimismo, medios y zonas en los planos). Cuando proceda,****procedimientos de mantenimiento y limpieza de equipos.**No se ha aportado plan de mantenimiento ni listado de los equipos y programas informáticosutilizados en el desarrollo del software.No Aportado|** 11.3.- Medios disponibles para la fabricación, control de los productos, esterilización****y/o agrupación (indicar asimismo, medios y zonas en los planos). Cuando proceda,****procedimientos de mantenimiento y limpieza de equipos.**No se ha aportado plan de mantenimiento ni listado de los equipos y programas informáticosutilizados en el desarrollo del software.No Aportado|
|** 11.4.- En caso de disponer de equipos de seguimiento y medición, procedimientos y****plan de calibración.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._|** 11.4.- En caso de disponer de equipos de seguimiento y medición, procedimientos y****plan de calibración.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._|
|**12.- Documentación relativa a la organización de la empresa solicitante:**|**12.- Documentación relativa a la organización de la empresa solicitante:**|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 6 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|** 12.1.- Organigrama. En el organigrama deberá incluirse la figura del responsable****técnico, así como la persona responsable del cumplimiento de la normativa, en caso****aplicable.**La ubicación de la figura del Responsable Técnico en el organigrama de la empresa no garantiza laindependencia necesaria para llevar a cabo sus funciones. Por otra parte, no está representada lafigura de la persona responsable del cumplimiento de la normativa.Incorrecto|** 12.1.- Organigrama. En el organigrama deberá incluirse la figura del responsable****técnico, así como la persona responsable del cumplimiento de la normativa, en caso****aplicable.**La ubicación de la figura del Responsable Técnico en el organigrama de la empresa no garantiza laindependencia necesaria para llevar a cabo sus funciones. Por otra parte, no está representada lafigura de la persona responsable del cumplimiento de la normativa.Incorrecto|
|** 12.2.- Responsabilidades de los directivos, relaciones y dependencias.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._No se han aportado documentos que describan las funciones de todos los puestos directivos (_Director__Científico, Responsable de Calidad, Responsable de Desarrollo/Producción_, etc.).No Aportado|** 12.2.- Responsabilidades de los directivos, relaciones y dependencias.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._No se han aportado documentos que describan las funciones de todos los puestos directivos (_Director__Científico, Responsable de Calidad, Responsable de Desarrollo/Producción_, etc.).No Aportado|
|**13.- Procedimientos normalizados de trabajo y/o instrucciones escritas de la propia****empresa en relación con las actividades objeto de esta solicitud. Los procedimientos****deben incluir los flujos de trabajo, las especificaciones del proceso, modelos de****registros asociados a los procedimientos, controles a realizar en cada etapa y evidencia****de la revisión por el responsable técnico para la liberación de los productos sanitarios.****En el caso de actividades subcontratadas los procedimientos aportados deben permitir****comprender donde y quién realiza cada una de las fases y como se controlan por el****responsable técnico las actividades realizadas por los subcontratistas. Se indica en los****subapartados de este punto 13, los procedimientos que aplican y deben aportarse****según la actividad de la empresa:**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre__productos sanitarios para diagnóstico "in vitro")._|**13.- Procedimientos normalizados de trabajo y/o instrucciones escritas de la propia****empresa en relación con las actividades objeto de esta solicitud. Los procedimientos****deben incluir los flujos de trabajo, las especificaciones del proceso, modelos de****registros asociados a los procedimientos, controles a realizar en cada etapa y evidencia****de la revisión por el responsable técnico para la liberación de los productos sanitarios.****En el caso de actividades subcontratadas los procedimientos aportados deben permitir****comprender donde y quién realiza cada una de las fases y como se controlan por el****responsable técnico las actividades realizadas por los subcontratistas. Se indica en los****subapartados de este punto 13, los procedimientos que aplican y deben aportarse****según la actividad de la empresa:**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre__productos sanitarios para diagnóstico "in vitro")._|
|** 13.1.- Todas las empresas: Relación de procedimientos/instrucciones/otros****documentos y modelos de registro, del sistema de gestión de la calidad, indicando las**|** 13.1.- Todas las empresas: Relación de procedimientos/instrucciones/otros****documentos y modelos de registro, del sistema de gestión de la calidad, indicando las**|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 7 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**ediciones en vigor.**|**ediciones en vigor.**|
|** 13.2.- Fabricantes, agrupadores y esterilizadores: Procedimiento para la evaluación y****seguimiento de los subcontratistas y proveedores. El procedimiento debe describir los****criterios de selección así como el procedimiento de evaluación y reevaluación.**|** 13.2.- Fabricantes, agrupadores y esterilizadores: Procedimiento para la evaluación y****seguimiento de los subcontratistas y proveedores. El procedimiento debe describir los****criterios de selección así como el procedimiento de evaluación y reevaluación.**|
|** 13.3.- Fabricantes, y agrupadores: Procedimiento de inspección y/o control a la****recepción de las materias primas, semiterminados y producto terminado, así como de****los productos o actividades subcontratadas.**|** 13.3.- Fabricantes, y agrupadores: Procedimiento de inspección y/o control a la****recepción de las materias primas, semiterminados y producto terminado, así como de****los productos o actividades subcontratadas.**|
|** 13.4.- Fabricantes: Procedimientos de fabricación y control, incluyendo etapas de****embalaje y etiquetado, así como procedimiento de esterilización (en el caso de****fabricantes con productos estériles o que deben ser esterilizados antes del uso).**|** 13.4.- Fabricantes: Procedimientos de fabricación y control, incluyendo etapas de****embalaje y etiquetado, así como procedimiento de esterilización (en el caso de****fabricantes con productos estériles o que deben ser esterilizados antes del uso).**|
|** 13.5.- Esterilizadores a terceros: Procedimientos de esterilización y control (en el caso****de esterilizadores para terceros, incluidos los que esterilizan para hospitales y los que****esterilizan productos con marcado CE no estériles para su comercialización).**|** 13.5.- Esterilizadores a terceros: Procedimientos de esterilización y control (en el caso****de esterilizadores para terceros, incluidos los que esterilizan para hospitales y los que****esterilizan productos con marcado CE no estériles para su comercialización).**|
|** 13.6.- Agrupadores: Procedimientos de agrupación y control, y los de esterilización, si****el agrupador de productos con marcado CE esteriliza la agrupación.**|** 13.6.- Agrupadores: Procedimientos de agrupación y control, y los de esterilización, si****el agrupador de productos con marcado CE esteriliza la agrupación.**|
|** 13.7.- Fabricantes de programas informáticos: Procedimientos de diseño y desarrollo****del programa informático, así como, procedimiento e informe de validación del mismo.**No Aportado|** 13.7.- Fabricantes de programas informáticos: Procedimientos de diseño y desarrollo****del programa informático, así como, procedimiento e informe de validación del mismo.**No Aportado|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 8 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249



&gt; Table omitted (Table 9): content too large to render.
&gt; Source document: 2024_07_09 oficio.pdf




CORREO ELECTRÓNICO
psinstal@aemps.es



Página 9 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249


|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**verificación previa a la compra del cumplimiento de los requisitos legales de los****productos sanitarios a importar por parte del responsable técnico, así como, los****criterios de selección para los subcontratistas.**|**verificación previa a la compra del cumplimiento de los requisitos legales de los****productos sanitarios a importar por parte del responsable técnico, así como, los****criterios de selección para los subcontratistas.**|
|** 13.10.- Importadores: Procedimiento del importador para indicar sus datos como****importador (nombre, domicilio social y dirección de contacto) en los productos****sanitarios importados, en su embalaje o en un documento que acompañe a los****productos.**|** 13.10.- Importadores: Procedimiento del importador para indicar sus datos como****importador (nombre, domicilio social y dirección de contacto) en los productos****sanitarios importados, en su embalaje o en un documento que acompañe a los****productos.**|
|** 13.11.- Importadores: Procedimiento de inspección y/o control a la recepción de los****productos sanitarios importados, incluyendo la liberación de los productos sanitarios****importados por parte del responsable técnico.**|** 13.11.- Importadores: Procedimiento de inspección y/o control a la recepción de los****productos sanitarios importados, incluyendo la liberación de los productos sanitarios****importados por parte del responsable técnico.**|
|** 13.12.- Todas las empresas: Procedimientos de muestreo en base a norma estadística****que garanticen la representatividad de los muestreos realizados en las actividades de la****empresa.**|** 13.12.- Todas las empresas: Procedimientos de muestreo en base a norma estadística****que garanticen la representatividad de los muestreos realizados en las actividades de la****empresa.**|
|**14.- Procedimientos para la validación de procesos, así como, informes de validación****de procesos, equipos e instalaciones (salas limpias...). En el caso de fabricantes de****productos estériles, agrupadores que esterilizan o esterilizadores a terceros, se****aportarán, asimismo, los procedimientos para la validación del proceso de****esterilización y los informes de validación del proceso de esterilización.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre__productos sanitarios para diagnóstico "in vitro")._|**14.- Procedimientos para la validación de procesos, así como, informes de validación****de procesos, equipos e instalaciones (salas limpias...). En el caso de fabricantes de****productos estériles, agrupadores que esterilizan o esterilizadores a terceros, se****aportarán, asimismo, los procedimientos para la validación del proceso de****esterilización y los informes de validación del proceso de esterilización.**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios sanitarios y artículo 4.1 g) del Real Decreto 1662/2000, de 29 de septiembre, sobre__productos sanitarios para diagnóstico "in vitro")._|



CORREO ELECTRÓNICO
psinstal@aemps.es



Página 10 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**15.- Procedimiento para el registro de lotes procesados y distribuidos. Trazabilidad.****La trazabilidad deberá permitir la reproducción de las historia del proceso incluyendo****entrada, salida y fases intermedias:**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._|**15.- Procedimiento para el registro de lotes procesados y distribuidos. Trazabilidad.****La trazabilidad deberá permitir la reproducción de las historia del proceso incluyendo****entrada, salida y fases intermedias:**_(Articulo 8.a y 8.b del Real Decreto 192/2023, de 21 de marzo, por el que se regulan los productos__sanitarios y artículo 4.1 del Real Decreto 1662/2000, de 29 de septiembre, sobre productos__sanitarios para diagnóstico "in vitro")._|
|** 15.1.- Fabricantes, agrupadores y esterilizadores: La trazabilidad deberá permitir la****reproducción de la historia del proceso incluyendo entrada, salida y fases intermedias.**En el procedimiento PNT-015_TRAZABILIDAD E IDENTIFICACIÓN DE PRODUCTOS YPROCESOS (Versión 02) no están descritas las obligaciones del fabricante relativas al sistema deidentificación única (UDI) contemplado en el Artículo 27 del Reglamento (UE) 2017/745 delParlamento Europeo y del Consejo, de 5 de abril de 2017, sobre los productos sanitarios.Incorrecto|** 15.1.- Fabricantes, agrupadores y esterilizadores: La trazabilidad deberá permitir la****reproducción de la historia del proceso incluyendo entrada, salida y fases intermedias.**En el procedimiento PNT-015_TRAZABILIDAD E IDENTIFICACIÓN DE PRODUCTOS YPROCESOS (Versión 02) no están descritas las obligaciones del fabricante relativas al sistema deidentificación única (UDI) contemplado en el Artículo 27 del Reglamento (UE) 2017/745 delParlamento Europeo y del Consejo, de 5 de abril de 2017, sobre los productos sanitarios.Incorrecto|
|** 15.2.- Importadores: la trazabilidad deberá contener, al menos, el nombre comercial****del producto, modelo, número de lote/serie, UDI-PI, número de unidades, fecha de****adquisición e identificación de los agentes suministradores, fecha de envío o suministro****e identificación del cliente.**|** 15.2.- Importadores: la trazabilidad deberá contener, al menos, el nombre comercial****del producto, modelo, número de lote/serie, UDI-PI, número de unidades, fecha de****adquisición e identificación de los agentes suministradores, fecha de envío o suministro****e identificación del cliente.**|
|**16.- Procedimiento de archivo documental para cada lote/serie de producto fabricado,****esterilizado, agrupado o importado, definiendo su contenido. Se debe indicar asimismo****la ubicación del archivo documental. (Articulo 8.a, 8.b, 8.d del Real Decreto 192/2023,****de 21 de marzo, por el que se regulan los productos sanitarios y artículo 4.1 del Real****Decreto 1662/2000, de 29 de septiembre, sobre productos sanitarios para diagnóstico****"in vitro").**_(Reglamento (UE) 2017/745, de 5 de abril de 2017, sobre los productos sanitarios, y Reglamento__(UE) 2017/746, de 5 de abril de 2017, sobre los productos sanitarios para diagnóstico "in vitro")._No se ha aportado un procedimiento que describa el contenido del archivo documental, según seestablece en el Artículo 10 del Reglamento (UE) 2017/745 del Parlamento Europeo y del Consejo, deNo Aportado|**16.- Procedimiento de archivo documental para cada lote/serie de producto fabricado,****esterilizado, agrupado o importado, definiendo su contenido. Se debe indicar asimismo****la ubicación del archivo documental. (Articulo 8.a, 8.b, 8.d del Real Decreto 192/2023,****de 21 de marzo, por el que se regulan los productos sanitarios y artículo 4.1 del Real****Decreto 1662/2000, de 29 de septiembre, sobre productos sanitarios para diagnóstico****"in vitro").**_(Reglamento (UE) 2017/745, de 5 de abril de 2017, sobre los productos sanitarios, y Reglamento__(UE) 2017/746, de 5 de abril de 2017, sobre los productos sanitarios para diagnóstico "in vitro")._No se ha aportado un procedimiento que describa el contenido del archivo documental, según seestablece en el Artículo 10 del Reglamento (UE) 2017/745 del Parlamento Europeo y del Consejo, deNo Aportado|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 11 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249







&gt; Table omitted (Table 12): content too large to render.
&gt; Source document: 2024_07_09 oficio.pdf






CORREO ELECTRÓNICO
psinstal@aemps.es



Página 12 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**19.- En relación a las empresas subcontratadas, si las hubiere, en general, no se****admitirá subcontratación de actividades de fabricación, agrupación, control y****almacenaje, con empresas que carezcan de los medios para su realización, y lo****subcontraten, a su vez, a otras empresas:**|**19.- En relación a las empresas subcontratadas, si las hubiere, en general, no se****admitirá subcontratación de actividades de fabricación, agrupación, control y****almacenaje, con empresas que carezcan de los medios para su realización, y lo****subcontraten, a su vez, a otras empresas:**|
|** 19.1.- Relación de actividades subcontratadas (indicando el domicilio social y de las****instalaciones, así como las actividades subcontratadas y los productos).**|** 19.1.- Relación de actividades subcontratadas (indicando el domicilio social y de las****instalaciones, así como las actividades subcontratadas y los productos).**|
|** 19.2.- Contratos correspondientes a las actividades subcontratadas de fabricación,****esterilización, control, almacenaje, etc.. El contrato debe reflejar la naturaleza de la****actividad que se contrata, las responsabilidades de las partes, la ubicación de la sede****social e instalaciones de la empresa subcontratada, las especificaciones de los****productos objeto de contratación y la documentación que enviarán y recibirán ambas****empresas, y garantizará el acceso de las autoridades sanitarias a las instalaciones y a la****documentación relacionada con las actividades subcontratadas.**No se han aportado los contratos (aceptación de condiciones de uso) formalizados con las empresasproveedoras de los servicios de almacenamiento de datos, computación en la nube, control deversiones, etc., en su caso.No Aportado|** 19.2.- Contratos correspondientes a las actividades subcontratadas de fabricación,****esterilización, control, almacenaje, etc.. El contrato debe reflejar la naturaleza de la****actividad que se contrata, las responsabilidades de las partes, la ubicación de la sede****social e instalaciones de la empresa subcontratada, las especificaciones de los****productos objeto de contratación y la documentación que enviarán y recibirán ambas****empresas, y garantizará el acceso de las autoridades sanitarias a las instalaciones y a la****documentación relacionada con las actividades subcontratadas.**No se han aportado los contratos (aceptación de condiciones de uso) formalizados con las empresasproveedoras de los servicios de almacenamiento de datos, computación en la nube, control deversiones, etc., en su caso.No Aportado|
|** 19.3.- Documentos que avalen la implementación de un sistema de calidad en la****empresa subcontratada (autorizaciones de funcionamiento emitidas por la autoridad****competente, certificados de normas de sistemas de calidad, informes de auditoría****emitidos por organismos notificados, etc.) y/o informes de inspección que haya****realizado la empresa solicitante a la subcontratada.**|** 19.3.- Documentos que avalen la implementación de un sistema de calidad en la****empresa subcontratada (autorizaciones de funcionamiento emitidas por la autoridad****competente, certificados de normas de sistemas de calidad, informes de auditoría****emitidos por organismos notificados, etc.) y/o informes de inspección que haya****realizado la empresa solicitante a la subcontratada.**|
|** 19.4.- Planos de las instalaciones indicando el nombre de la empresa y la ubicación de**|** 19.4.- Planos de las instalaciones indicando el nombre de la empresa y la ubicación de**|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 13 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249


|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**dicha instalación.**|**dicha instalación.**|
|** 19.5.- Memoria descriptiva del plano y de las actividades realizadas de las empresas****subcontratadas:**|** 19.5.- Memoria descriptiva del plano y de las actividades realizadas de las empresas****subcontratadas:**|
|** .- Descripción y operaciones realizadas en cada instalación y en cada una de las zonas.**|** .- Descripción y operaciones realizadas en cada instalación y en cada una de las zonas.**|
|** .- Condiciones ambientales en las distintas zonas de fabricación, embalaje,****almacenaje, preacondicionamiento, aireación, etc. (salas limpias, cabinas de flujo****laminar, almacenamiento a temperaturas controladas, controles de humedad, etc.),****tratamientos de desinsectación y desratización y, en caso aplicable, procedimientos de****limpieza de instalaciones, higiene y vestuario del personal, y control de condiciones****ambientales.**|** .- Condiciones ambientales en las distintas zonas de fabricación, embalaje,****almacenaje, preacondicionamiento, aireación, etc. (salas limpias, cabinas de flujo****laminar, almacenamiento a temperaturas controladas, controles de humedad, etc.),****tratamientos de desinsectación y desratización y, en caso aplicable, procedimientos de****limpieza de instalaciones, higiene y vestuario del personal, y control de condiciones****ambientales.**|
|** .- Medios disponibles para la fabricación, control de los productos, esterilización y/o****agrupación (relacionar medios y zonas de los planos). Cuando proceda,****procedimientos de mantenimiento y limpieza de equipos.**|** .- Medios disponibles para la fabricación, control de los productos, esterilización y/o****agrupación (relacionar medios y zonas de los planos). Cuando proceda,****procedimientos de mantenimiento y limpieza de equipos.**|
|** .- En caso de disponer de equipos de seguimiento y medición: procedimientos y plan****de calibración.**|** .- En caso de disponer de equipos de seguimiento y medición: procedimientos y plan****de calibración.**|
|** 19.6.- Procedimientos normalizados de trabajo y/o instrucciones escritas de las****empresas subcontratadas en relación con las actividades objeto de la solicitud. Los**|** 19.6.- Procedimientos normalizados de trabajo y/o instrucciones escritas de las****empresas subcontratadas en relación con las actividades objeto de la solicitud. Los**|



CORREO ELECTRÓNICO
psinstal@aemps.es



Página 14 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|**procedimientos deben incluir los flujos de trabajo, las especificaciones del proceso,****modelos de registros y controles a realizar en cada etapa.**|**procedimientos deben incluir los flujos de trabajo, las especificaciones del proceso,****modelos de registros y controles a realizar en cada etapa.**|
|** .- Procedimientos de fabricación y control, incluidos los de esterilización (en el caso de****fabricantes con productos estériles o que deben ser esterilizados antes del uso).**|** .- Procedimientos de fabricación y control, incluidos los de esterilización (en el caso de****fabricantes con productos estériles o que deben ser esterilizados antes del uso).**|
|** .- Procedimientos de esterilización y control, así como procedimientos para la****validación del proceso de esterilización (en el caso de esterilizadores para terceros).**|** .- Procedimientos de esterilización y control, así como procedimientos para la****validación del proceso de esterilización (en el caso de esterilizadores para terceros).**|
|** .- Procedimientos de agrupación y control (en el caso de agrupadores) y los de****esterilización si el agrupador de productos con marcado CE esteriliza para****comercializar.**|** .- Procedimientos de agrupación y control (en el caso de agrupadores) y los de****esterilización si el agrupador de productos con marcado CE esteriliza para****comercializar.**|
|** .- Procedimientos de recepción y/o almacenaje y expedición de productos.**|** .- Procedimientos de recepción y/o almacenaje y expedición de productos.**|
|** 19.7.- Procedimientos de validación de procesos e informes de validación de procesos,****equipos e instalaciones (salas limpias...) de las actividades subcontratadas. En el caso****fabricación de productos estériles o que deben ser esterilizados antes del uso, se****aportarán, asimismo, los procedimientos para la validación del proceso de****esterilización y los informes de validación del proceso de esterilización.**|** 19.7.- Procedimientos de validación de procesos e informes de validación de procesos,****equipos e instalaciones (salas limpias...) de las actividades subcontratadas. En el caso****fabricación de productos estériles o que deben ser esterilizados antes del uso, se****aportarán, asimismo, los procedimientos para la validación del proceso de****esterilización y los informes de validación del proceso de esterilización.**|
|**20.- Persona responsable del sistema de vigilancia que actúe como interlocutor con las****autoridades competentes en caso de cualquier incidente relacionado con los productos.**No Aportado|**20.- Persona responsable del sistema de vigilancia que actúe como interlocutor con las****autoridades competentes en caso de cualquier incidente relacionado con los productos.**No Aportado|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 15 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID


# **ANEXO AL OFICIO SOLICITUD DE SUBSANACIÓN DE DOCUMENTACIÓN**

**Empresa:** SPIKA TECH, S.L.

**Nº Expediente:** 9170-PS

**Nº AEMPS:** 24-0249






|DOCUMENTACIÓN NECESARIA PARA SOLICITUD|Col2|
|---|---|
|**Documento**|**Estado**|
|No se ha aportado documento firmado de designación del responsable del sistema de vigilancia.|No se ha aportado documento firmado de designación del responsable del sistema de vigilancia.|
|**21.- Tarjeta de identificación fiscal de la empresa solicitante.**|**21.- Tarjeta de identificación fiscal de la empresa solicitante.**|
|**22.- Escrituras de la empresa que incluyan el domicilio social actual, así como, el****objeto social de la misma. El objeto social de la empresa deberá incluir la/s****actividad/es para la/s que se solicita la licencia.**Las escrituras aportadas no incluyen en su objeto social la actividad de desarrollo/fabricación desoftware con consideración de producto sanitario realizada por la empresa solicitante.Incorrecto|**22.- Escrituras de la empresa que incluyan el domicilio social actual, así como, el****objeto social de la misma. El objeto social de la empresa deberá incluir la/s****actividad/es para la/s que se solicita la licencia.**Las escrituras aportadas no incluyen en su objeto social la actividad de desarrollo/fabricación desoftware con consideración de producto sanitario realizada por la empresa solicitante.Incorrecto|
|**23.- Otros**|**23.- Otros**|
|**.- Resumen / índice de la documentación que se aporta en los puntos previos.**|**.- Resumen / índice de la documentación que se aporta en los puntos previos.**|





CORREO ELECTRÓNICO
psinstal@aemps.es



Página 16 de 16 C/ CAMPEZO, 1 - EDIFICIO 8
28022 MADRID Me ayudas a arreglar este archivo específico y probamos con los que has dicho a ver si mdx compila y se ve mejor?
