zación fisicoquímica, y en relación con los ensayos microbiológicos, los ensayos de biocompatibilidad, los ensayos
mecánicos, eléctricos, electrónicos y toxicológicos no clínicos.


12. Al adoptar sus dictámenes científicos de conformidad con el apartado 9, los miembros de los paneles de expertos
harán todo lo posible para llegar a un consenso. Si no fuera posible alcanzarlo, los paneles de expertos decidirán por la
mayoría de sus miembros, y en el dictamen científico se mencionarán las posiciones discrepantes y los argumentos en
los que se fundan.


La Comisión publicará los dictámenes científicos emitidos y el asesoramiento científico prestado de conformidad con los
apartados 9 y 11 del presente artículo, asegurándose de que se tengan en cuenta las cuestiones de confidencialidad a que
se refiere el artículo 109. Las orientaciones sobre evaluación clínica a que se refiere la letra c) del apartado 10, se
publicarán previa consulta con el MDCG.


13. La Comisión podrá exigir a los fabricantes y los organismos notificados el abono de tasas por el asesoramiento
prestado por los paneles de expertos y laboratorios especializados. La estructura y el importe de las tasas, así como la
escala y la estructura de los costes recuperables serán adoptados por la Comisión mediante actos de ejecución, teniendo
en cuenta los objetivos de la correcta aplicación del presente Reglamento, la protección de la salud y la seguridad, el
apoyo a la innovación, la relación coste-eficacia y la necesidad de lograr una participación activa en los paneles de
expertos. Dichos actos de ejecución se adoptarán con arreglo al procedimiento de examen a que se refiere el
artículo 114, apartado 3.


L 117/86 ES Diario Oficial de la Unión Europea 5.5.2017


14. Las tasas que hayan de abonarse a la Comisión, de conformidad con el procedimiento establecido en el
apartado 13 del presente artículo, se fijarán de un modo transparente y en función del coste de los servicios prestados.
Las tasas que hayan de abonarse se reducirán para los procedimientos de consulta sobre evaluaciones clínicas iniciados
de conformidad con el anexo IX, sección 5.1, letra c), por un fabricante que sea una microempresa o una pequeña

   - mediana empresa en el sentido de la Recomendación 2003/316/CE.


15. Se faculta a la Comisión para adoptar actos delegados de conformidad con el artículo 115 para modificar las
tareas de los paneles de expertos y laboratorios especializados a que se hace referencia en el apartado 10 del presente
artículo.


_Artículo 107_


**Conflicto de intereses**


1. Los miembros del MDCG y sus subgrupos y los miembros de los paneles de expertos y los laboratorios especia­
lizados no tendrán intereses económicos o de otro tipo en la industria de los productos sanitarios que puedan afectar
a su imparcialidad. Se comprometerán a actuar en interés público y de manera independiente. Declararán cualquier
interés directo o indirecto que puedan tener en el sector y actualizarán esta declaración cuando se produzcan cambios
relevantes. La declaración de intereses se hará pública a través del sitio web de la Comisión. El presente artículo no se
aplicará a los representantes de las organizaciones de partes interesadas que participen en los subgrupos del MDCG.


2. Los expertos y demás personas invitados por el MDCG en casos concretos deberán declarar cualquier interés que
puedan tener en el asunto en cuestión.


_Artículo 108_


**Registros de productos y bancos de datos**


La Comisión y los Estados miembros adoptarán las medidas adecuadas para fomentar la creación de registros y bancos
de datos de determinados tipos de productos estableciendo principios comunes para recopilar información comparable.
Estos registros y bancos de datos contribuirán a la evaluación independiente de la seguridad y del funcionamiento
a largo plazo de los productos, o a la trazabilidad de los productos implantables, o a todas estas características.


CAPÍTULO IX


**CONFIDENCIALIDAD, PROTECCIÓN DE DATOS, FINANCIACIÓN Y SANCIONES**


_Artículo 109_


**Confidencialidad**


1. Salvo disposición en contrario del presente Reglamento y sin perjuicio de las disposiciones y prácticas nacionales
existentes en los Estados miembros en materia de confidencialidad todas las partes implicadas en la aplicación del
presente Reglamento respetarán la confidencialidad de la información y los datos obtenidos en el ejercicio de sus tareas
con el fin de proteger:


a) los datos personales de conformidad con el artículo 110;


b) la información comercial confidencial y los secretos comerciales de las personas físicas o jurídicas, incluidos los
derechos de propiedad intelectual e industrial, salvo que su comunicación resulte de interés público;


c) la aplicación eficaz del presente Reglamento, en particular a efectos de investigaciones, inspecciones o auditorías.


2. Sin perjuicio de lo dispuesto en el apartado 1, la información intercambiada de manera confidencial entre las
autoridades competentes y entre estas y la Comisión no se divulgará sin acuerdo previo de la autoridad de origen.


3. Los apartados 1 y 2 no afectarán a los derechos y obligaciones de la Comisión, los Estados miembros y los
organismos notificados en lo que se refiere al intercambio de información y la difusión de advertencias, ni a las
obligaciones de facilitar información que incumban a las personas interesadas en el marco del Derecho penal.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/87


4. La Comisión y los Estados miembros podrán intercambiar información confidencial con autoridades reguladoras
de terceros países con quienes hayan celebrado acuerdos de confidencialidad bilaterales o multilaterales.


_Artículo 110_


**Protección de datos**


1. Los Estados miembros aplicarán la Directiva 95/46/CE al tratamiento de datos personales que realicen en virtud del
presente Reglamento.


2. El Reglamento (CE) n. [o ] 45/2001 se aplicará al tratamiento de datos personales realizado por la Comisión con
arreglo al presente Reglamento.


_Artículo 111_


**Cobro de tasas**


1. El presente Reglamento no excluye la posibilidad de que los Estados miembros cobren una tasa por las actividades
en él establecidas, siempre que su nivel se fije de forma transparente y se base en el principio de recuperación de los
costes.


2. Los Estados miembros informarán a la Comisión y a los demás Estados miembros, al menos tres meses antes de
que se adopten, de la estructura y el nivel de las tasas. La estructura y nivel de las tasas se comunicarán a quien lo
solicite.


_Artículo 112_


**Financiación de las actividades relativas a la designación y supervisión de los organismos**
**notificados**


La Comisión se hará cargo de los costes asociados a las actividades de evaluación conjunta. La Comisión establecerá,
mediante actos de ejecución, la escala y la estructura de los costes recuperables y las demás normas de ejecución
necesarias. Dichos actos de ejecución se adoptarán con arreglo al procedimiento de examen a que se refiere el
artículo 114, apartado 3.


_Artículo 113_


**Sanciones**


Los Estados miembros establecerán el régimen de sanciones aplicables por infracción de lo dispuesto en el presente
Reglamento y tomarán todas las medidas necesarias para garantizar su aplicación. Las sanciones establecidas serán
efectivas, proporcionadas y disuasorias. Los Estados miembros notificarán a la Comisión dichas normas y medidas a más
tardar el 25 de febrero de 2020 y le comunicarán sin demora cualquier modificación posterior.


CAPÍTULO X


**DISPOSICIONES FINALES**


_Artículo 114_


**Procedimiento de comité**


1. La Comisión estará asistida por el Comité de Productos Sanitarios. Dicho Comité será un comité en el sentido del
Reglamento (UE) n. [o ] 182/2011.


2. En los casos en que se haga referencia al presente apartado, se aplicará el artículo 4 del Reglamento (UE)
n. [o ] 182/2011.


3. En los casos en que se haga referencia al presente apartado, se aplicará el artículo 5 del Reglamento (UE)
n. [o ] 182/2011.


Si el comité no emite un dictamen, la Comisión no adoptará el proyecto de acto de ejecución y se aplicará el artículo 5,
apartado 4, párrafo tercero, del Reglamento (UE) n. [o ] 182/2011.


4. En los casos en que se haga referencia al presente apartado, se aplicará el artículo 8 del Reglamento (UE)
n. [o ] 182/2011, en relación con su artículo 4 o con su artículo 5, según corresponda.


L 117/88 ES Diario Oficial de la Unión Europea 5.5.2017


_Artículo 115_


**Ejercicio de la delegación**


1. Se otorgan a la Comisión los poderes para adoptar actos delegados en las condiciones establecidas en el presente
artículo.


2. Los poderes para adoptar actos delegados mencionados en el artículo 1, apartado 5, artículo 3, artículo 10,
apartado 4, artículo 18, apartado 3, artículo 19, apartado 4, artículo 27, apartado 10, artículo 44, apartado 11,
artículo 52, apartado 5, artículo 56, apartado 6, artículo 61, apartado 8, artículo 70, apartado 8, y artículo 106,
apartado 15, se otorgan a la Comisión por un periodo de cinco años a partir del 25 de mayo de 2017. La Comisión
elaborará un informe sobre la delegación de poderes a más tardar nueve meses antes de que finalice el período de cinco
años. La delegación de poderes se prorrogará tácitamente por períodos de idéntica duración, excepto si el Parlamento
Europeo o el Consejo se oponen a dicha prórroga a más tardar tres meses antes del final de cada período.


3. La delegación de poderes a que se refieren el artículo 1, apartado 5, artículo 3, artículo 10, apartado 4,
artículo 18, apartado 3, artículo 19, apartado 4, artículo 27, apartado 10, artículo 44, apartado 11, artículo 52,
apartado 5, artículo 56, apartado 6, artículo 61, apartado 8, artículo 70, apartado 8, y artículo 106, apartado 15, podrá
ser revocada en todo momento por el Parlamento Europeo o por el Consejo. La decisión de revocación pondrá término
a la delegación de los poderes que en ella se especifiquen. La decisión surtirá efecto el día siguiente al de su publicación
en el _Diario Oficial de la Unión Europea_    - en una fecha posterior indicada en la misma. No afectará a la validez de los
actos delegados que ya estén en vigor.


4. Antes de la adopción de un acto delegado, la Comisión consultará a los expertos designados por cada Estado
miembro de conformidad con los principios establecidos en el Acuerdo Interinstitucional de 13 de abril de 2016 sobre
la mejora de la legislación.


5. Tan pronto como la Comisión adopte un acto delegado lo notificará simultáneamente al Parlamento Europeo y al
Consejo.


6. Los actos delegados adoptados en virtud del artículo 1, apartado 5, artículo 3, artículo 10, apartado 4, artículo 18,
apartado 3, artículo 19, apartado 4, artículo 27, apartado 10, artículo 44, apartado 11, artículo 52, apartado 5,
artículo 56, apartado 6, artículo 61, apartado 8, artículo 70, apartado 8, y artículo 106, apartado 15, entrarán en vigor
únicamente si en un plazo de tres meses desde su notificación al Parlamento Europeo y al Consejo, ninguna de estas
instituciones formula objeciones o si, antes del vencimiento de dicho plazo, ambas informan a la Comisión de que no
las formularán. El plazo se prorrogará tres meses a iniciativa del Parlamento Europeo o del Consejo.


_Artículo 116_


**Actos delegados separados para diferentes competencias delegadas**


La Comisión adoptará un acto delegado independiente respecto de cada competencia delegada en virtud del presente
Reglamento.


_Artículo 117_


**Modificación de la Directiva 2001/83/CE**


En el anexo I de la Directiva 2001/83/CE, el punto 12 de la sección 3.2 se sustituye por el texto siguiente:


«12) Si, en virtud del artículo 1, apartado 8, párrafo segundo o del artículo 1, apartado 9, párrafo segundo, del
Reglamento (UE) 2017/745 del Parlamento Europeo y del Consejo (*), un producto está regulado por la
presente Directiva, el expediente de autorización de comercialización incluirá, cuando estén disponibles, los
resultados de la evaluación de la conformidad de la parte que constituye un producto sanitario con los
requisitos generales pertinentes de seguridad y funcionamiento que figuran en el anexo I de dicho Reglamento
que figuren en la declaración UE de conformidad del fabricante o en el certificado correspondiente expedido
por un organismo notificado que permita al fabricante colocar el marcado CE en el producto sanitario.


Si el expediente no incluye los resultados de la evaluación de la conformidad a la que se refiere el párrafo
primero y si para la evaluación de la conformidad del producto, utilizado por separado, se exige la partici­
pación de un organismo notificado con arreglo al Reglamento (UE) 2017/745, la autoridad exigirá al
solicitante que presente un dictamen sobre la conformidad de la parte que constituye un producto sanitario
con los requisitos generales de seguridad y funcionamiento que figuran en el anexo I de dicho Reglamento,
emitido por un organismo notificado designado con arreglo al mismo Reglamento para el tipo de producto en
cuestión.


(*) Reglamento (UE) 2017/745 del Parlamento Europeo y del Consejo, de 5 de abril de 2017, sobre los productos
sanitarios, por el que se modifican la Directiva 2001/83/CE, el Reglamento (CE) n. [o ] 178/2002 y el Reglamento
(CE) n. [o ] 1223/2009 y por el que se derogan las Directivas 90/385/CEE y 93/42/CEE del Consejo (DO L 117 de
5.5.2017, p. 1).».


5.5.2017 ES Diario Oficial de la Unión Europea L 117/89


_Artículo 118_


**Modificación del Reglamento (CE) n.** **[o ]** **178/2002**


En el párrafo tercero del artículo 2 del Reglamento (CE) n. [o ] 178/2002, se añade la letra i) siguiente:


«i) los productos sanitarios tal como los define el Reglamento (UE) 2017/745 del Parlamento Europeo y del
Consejo (*).


(*) Reglamento (UE) 2017/745 del Parlamento Europeo y del Consejo, de 5 de abril de 2017, sobre los productos
sanitarios, por el que se modifican la Directiva 2001/83/CE, el Reglamento (CE) n. [o ] 178/2002 y el Reglamento
(CE) n. [o ] 1223/2009 y por el que se derogan las Directivas 90/385/CEE y 93/42/CEE del Consejo (DO L 117
de 5.5.2017, p. 1).».


_Artículo 119_


**Modificación del Reglamento (CE) n.** **[o ]** **1223/2009**


En el artículo 2 del Reglamento (CE) n. [o ] 1223/2009 se añade el siguiente apartado:


«4. La Comisión podrá, a solicitud de un Estado miembro o por propia iniciativa, adoptar las medidas necesarias
para determinar si un producto o grupo de productos determinado entra en la definición de “producto cosmético”.
Dichas medidas se adoptarán con arreglo al procedimiento de reglamentación al que se refiere el artículo 32,
apartado 2.».


_Artículo 120_


**Disposiciones transitorias**


1. A partir del 26 de mayo de 2020, será nula toda publicación de una notificación relativa a un organismo
notificado de conformidad con las Directivas 90/385/CEE y 93/42/CEE.


2. Los certificados expedidos por organismos notificados de conformidad con las Directivas 90/385/CEE y 93/42/CEE
antes del 25 de mayo de 2017 seguirán siendo válidos hasta el final del período en ellos indicado, a excepción de los
certificados expedidos con arreglo al anexo 4 de la Directiva 90/385/CEE o al anexo IV de la Directiva 93/42/CEE, que
serán nulos, a más tardar el 27 de mayo de 2022.


Los certificados expedidos por organismos notificados de conformidad con las Directivas 90/385/CEE y 93/42/CEE
a partir del 25 de mayo de 2017 seguirán siendo válidos hasta el final del período en ellos indicado, que no excederá de
los cinco años siguientes a su expedición. No obstante, se considerarán nulos a más tardar el 27 de mayo de 2024.


3. No obstante lo dispuesto en el artículo 5 del presente Reglamento, un producto con un certificado que fue
expedido conforme a la Directiva 90/385/CEE o a la Directiva 93/42/CEE y que es válido en virtud del apartado 2 del
presente artículo únicamente podrá ser introducido en el mercado o puesto en servicio si a partir de la fecha de
aplicación del presente Reglamento sigue cumpliendo con cualquiera de dichas Directivas, y siempre que no haya
cambios significativos en el diseño y la finalidad prevista. No obstante, los requisitos del presente Reglamento relativos al
seguimiento poscomercialización, control del mercado, vigilancia, registro de agentes económicos y de productos se
aplicarán en lugar de los requisitos correspondientes de las citadas Directivas.


Sin perjuicio del capítulo IV y del apartado 1 del presenta artículo, el organismo notificado que haya expedido el
certificado mencionado en el párrafo primero seguirá siendo responsable del seguimiento adecuado respecto a todos los
requisitos aplicables relativos a los productos que haya certificado.


4. Los productos introducidos legalmente en el mercado de conformidad con las Directivas 90/385/CEE y 93/42/CEE
antes del 26 de mayo de 2020 y los productos introducidos en el mercado a partir del 26 de mayo de 2020 en virtud
de un certificado a que se refiere el apartado 2 del presente artículo, podrán seguir comercializándose o ser puestos en
servicio hasta el 27 de mayo de 2025.


5. No obstante lo dispuesto en las Directivas 90/385/CEE y 93/42/CEE, los productos que cumplan con el presente
Reglamento podrán introducirse en el mercado antes del 26 de mayo de 2020.


6. No obstante lo dispuesto en las Directivas 90/385/CEE y 93/42/CEE, podrán designarse y notificarse organismos
de evaluación de la conformidad que cumplan el presente Reglamento con anterioridad al 26 de mayo de 2020. Los
organismos notificados que sean designados y notificados con arreglo al presente Reglamento podrán efectuar los
procedimientos de evaluación de la conformidad en él establecidos y expedir certificados con arreglo al presente
Reglamento con anterioridad al 26 de mayo de 2020.


L 117/90 ES Diario Oficial de la Unión Europea 5.5.2017


7. En lo que respecta a los productos sujetos al procedimiento de consulta establecido en el artículo 54, se aplicará el
apartado 5 del presente artículo siempre que se hayan efectuado las designaciones necesarias para el MDCG y los
paneles de expertos.


8. No obstante lo dispuesto en el artículo 10 _bis_ y en el artículo 10 _ter_, apartado 1, letra a), de la Directiva 90/385/CEE
y en el artículo 14, apartados 1 y 2, y el artículo 14 _bis_, apartado 1, letras a) y b), de la Directiva 93/42/CEE, los
fabricantes, representantes autorizados, importadores y organismos notificados que, durante el período que empieza en
la fecha posterior de las dos mencionadas en el artículo 123, apartado 3, letra d), y termina dieciocho meses después,
cumplan lo dispuesto en el artículo 29, apartado 4, y en el artículo 56, apartado 5, del presente Reglamento, se
considerarán conformes con las disposiciones legales y reglamentarias adoptadas por los Estados miembros con arreglo,
respectivamente, al artículo 10 _bis_ de la Directiva 90/385/CEE y al artículo 14, apartados 1 y 2, de la
Directiva 93/42/CEE y con arreglo, respectivamente, al artículo 10 _ter_, apartado 1, letra a), de la Directiva 90/385/CEE,

   - al artículo 14 _bis_, apartado 1, letras a) y b), de la Directiva 93/42/CEE, tal como se especifica en la
Decisión 2010/227/UE.


9. Las autorizaciones concedidas por autoridades competentes de los Estados miembros con arreglo al artículo 9,
apartado 9, de la Directiva 90/385/CEE y al artículo 11, apartado 13, de la Directiva 93/42/CEE mantendrán la validez
en ellas indicada.


10. Los productos que entran en el ámbito de aplicación del presente Reglamento con arreglo al artículo 1,
apartado 6, letras f) y g), que hayan sido introducidos en el mercado o puestos en servicio legalmente conforme a las
normas vigentes en los Estados miembros antes del 26 de mayo de 2020 podrán seguir siendo introducidos en el
mercado y puestos en servicio en los Estados miembros de que se trate.


11. Las investigaciones clínicas iniciadas con arreglo al artículo 10 de la Directiva 90/385/CEE o al artículo 15 de la
Directiva 93/42/CEE antes del 26 de mayo de 2020 podrán proseguir. No obstante, a partir del 26 de mayo de 2020, la
notificación de acontecimientos adversos graves y de deficiencias de los productos se llevará a cabo conforme al presente
Reglamento.


12. Hasta que la Comisión haya designado, en virtud del artículo 27, apartado 2, las entidades emisoras, GS1, HIBCC
y ICCBBA se considerarán las entidades emisoras designadas.


_Artículo 121_


**Evaluación**


A más tardar el 27 de mayo de 2027, la Comisión evaluará la aplicación del presente Reglamento y elaborará un
informe de evaluación sobre los avances hacia la consecución de los objetivos del mismo, incluida una evaluación de los
recursos necesarios para aplicar dicho Reglamento. Se prestará especial atención a la trazabilidad de los productos
sanitarios mediante el registro, de conformidad con el artículo 27, de la identificación única por los agentes económicos,
los centros sanitarios y los profesionales de la salud.


_Artículo 122_


**Derogaciones**


No obstante lo dispuesto en el artículo 120, apartados 3 y 4, del presente Reglamento, y sin perjuicio de las
obligaciones de los Estados miembros y de los fabricantes en lo que se refiere a la vigilancia y de las obligaciones de los
fabricantes en lo que se refiere a la puesta a disposición de la documentación, con arreglo a las Directivas 90/385/CEE
y 93/42/CEE, quedan derogadas dichas Directivas con efectos a partir del 26 de mayo de 2020 con excepción de lo
siguiente:


    - el artículo 8, el artículo 10, el artículo 10 _ter_, apartado 1, letras b) y c), y apartados 2 y 3, de la Directiva 90/385/CEE,
y las obligaciones relativas a la vigilancia y las investigaciones clínicas previstas en los correspondientes anexos, que
quedan derogados con efectos a partir de la fecha posterior de las mencionadas en el artículo 123, apartado 3,
letra d), del presente Reglamento,


    - el artículo 10 _bis_ y el artículo 10 _ter_, apartado 1, letra a), de la Directiva 90/385/CEE, y las obligaciones relativas al
registro de productos y agentes económicos y a la notificación de certificados previstas en los correspondientes
anexos, que quedan derogados con efectos a partir de los dieciocho meses después de la fecha posterior de las
mencionadas en el artículo 123, apartado 3, letra d), del presente Reglamento,


   - el artículo 10, el artículo 14 _bis_, apartado 1, letras c) y d), y apartados 2 y 3, y el artículo 15 de la
Directiva 93/42/CEE, y las obligaciones relativas a la vigilancia y las investigaciones clínicas previstas en los corres­
pondientes anexos, que quedan derogados con efectos a partir de la fecha posterior de las mencionadas en el
artículo 123, apartado 3, letra d), del presente Reglamento, y


5.5.2017 ES Diario Oficial de la Unión Europea L 117/91


    - el artículo 14, apartados 1 y 2, y el artículo 14 _bis_, apartado 1, letras a) y b), de la Directiva 93/42/CEE, y las
obligaciones relativas al registro de productos y agentes económicos y a la notificación de certificados previstas en
los correspondientes anexos, que quedan derogados con efectos a partir de los dieciocho meses después de la fecha
posterior de las mencionadas en el artículo 123, apartado 3, letra d), del presente Reglamento.


En cuanto a los productos mencionados en el artículo 120, apartados 3 y 4 del presente Reglamento, las Directivas
a que se refiere el párrafo primero seguirán aplicándose hasta el 27 de mayo de 2025 en la medida necesaria para la
aplicación de los citados apartados.


No obstante lo dispuesto en el párrafo primero, los Reglamentos (UE) n. [o ] 207/2012 y (UE) n. [o ] 722/2012 se mantendrán
en vigor y seguirán aplicándose, a menos que se deroguen mediante actos de ejecución adoptados por la Comisión en
virtud del presente Reglamento.


Las referencias a las Directivas derogadas se entenderán hechas al presente Reglamento con arreglo a la tabla de corres­
pondencias que figura en el anexo XVII del presente Reglamento.


_Artículo 123_


**Entrada en vigor y fecha de aplicación**


1. El presente Reglamento entrará en vigor a los veinte días de su publicación en el _Diario Oficial de la Unión Europea_ .


2. Será aplicable a partir del 26 de mayo de 2020.


3. No obstante lo dispuesto en el apartado 2:


a) los artículos 35 a 50 serán aplicables a partir del 26 de noviembre de 2017. No obstante, a partir de dicha fecha y
hasta el 26 de mayo de 2020, las obligaciones de los organismos notificados con arreglo a lo dispuesto en los
artículos 35 a 50 se aplicarán únicamente a los organismos que presenten una solicitud de designación de
conformidad con el artículo 38;


b) los artículos 101 y 103 serán aplicables a partir del 26 de noviembre de 2017;


c) el artículo 102 será aplicable a partir del 26 de mayo de 2018;


d) sin perjuicio de las obligaciones de la Comisión con arreglo al artículo 34, cuando, por circunstancias que no
pudieran razonablemente preverse a la hora de elaborar el plan contemplado en el artículo 34, apartado 1, Eudamed
no sea plenamente operativa el 26 de mayo de 2020, las obligaciones y los requisitos que se refieren a Eudamed se
aplicarán a partir de la fecha correspondiente a seis meses después de la fecha de publicación del anuncio
mencionado en el artículo 34, apartado 3: Las disposiciones a que hace referencia la frase precedente son:


     - artículo 29,


     - artículo 31;


     - artículo 32;


     - artículo 33, apartado 4


     - artículo 40, apartado 2, segunda frase;


     - artículo 42, apartado 1 _0;_


     - artículo 43, apartado 2;


     - artículo 44, apartado 12, párrafo segundo;


      - artículo 46, apartado 7, letras d) y e);


     - artículo 53, apartado 2;


     - artículo 54, apartado 3;


     - artículo 55, apartado 1;


     - artículos 70 a 77,


     - artículo 78, apartados 1 a 13,


     - artículos 79 a 82,


     - artículo 86, apartado 2;


     - artículos 87 y 88;


     - artículo 89, apartados 5 y 7, y apartado 8, párrafo tercero;


L 117/92 ES Diario Oficial de la Unión Europea 5.5.2017


     - artículo 90;


     - artículo 93, apartados 4, 7 y 8;


     - artículo 95, apartados 2 y 4;


     - artículo 97, apartado 2, última frase;


     - artículo 99, apartado 4;


     - artículo 120, apartado 3, párrafo primero, segunda frase;


Hasta que Eudamed sea totalmente operativa, las correspondientes disposiciones de las Directivas 90/385/CEE
y 93/42/CEE seguirán siendo de aplicación a efectos de cumplir las obligaciones establecidas en las disposiciones
enumeradas en el párrafo primero de la presente letra relativas al intercambio de información incluida, y en
particular, la información referente a investigaciones clínicas, notificaciones de vigilancia, notificaciones de
certificados y registro de los productos y agentes económicos.


e) el artículo 29, apartado 4, y el artículo 56, apartado 5, serán de aplicación a los dieciocho meses de la fecha
posterior de las mencionadas en la letra d);


f) para los productos implantables y para los productos de la clase III, el artículo 27, apartado 4, será de aplicación
a partir del 26 de mayo de 2021; para los productos de las clases IIa y IIb, el artículo 27, apartado 4, será de
aplicación a partir del 26 de mayo de 2023; para los productos de la clase I, el artículo 27, apartado 4, será de
aplicación a partir del 26 de mayo de 2025;


g) para los productos reutilizables que lleven sobre el producto mismo el soporte de la identificación única, el
artículo 27, apartado 4, será de aplicación dos años después de la fecha a que se refiere la letra f) del presente
apartado para la respectiva clase de productos en dicha letra;


h) el procedimiento contemplado en el artículo 78 se aplicará a partir del 26 de mayo de 2027 sin perjuicio del
artículo 78, apartado 14.


i) el artículo 120, apartado 12, se aplicará a partir del 26 de mayo de 2019.


El presente Reglamento será obligatorio en todos sus elementos y directamente aplicable en
cada Estado miembro.


Hecho en Estrasburgo, el 5 de abril de 2017.



_Por el Parlamento Europeo_


_El Presidente_


A. TAJANI



_Por el Consejo_


_El Presidente_


I. BORG


5.5.2017 ES Diario Oficial de la Unión Europea L 117/93


_ANEXOS_


I Requisitos generales de seguridad y funcionamiento


II Documentación técnica


III Documentación técnica sobre seguimiento poscomercialización


IV Declaración UE de conformidad


V Marcado CE de conformidad


VI Información que debe presentarse con el registro de los productos y agentes económicos conforme al artículo 29,
apartado 4, y al artículo 31; datos principales que deben facilitarse a la base de datos del sistema de identificación
única junto con el identificador del producto de conformidad con los artículos 28 y 29 y sistema de identificación
única del producto


VII Requisitos que deben cumplir los organismos notificados


VIII Reglas de clasificación


IX Evaluación de la conformidad basada en un sistema de gestión de la calidad y en la evaluación de la documen­
tación técnica


X Evaluación de la conformidad basada en el examen de tipo


XI Evaluación de la conformidad basada en la verificación de la conformidad del producto


XII Certificados expedidos por un organismo notificado


XIII Procedimiento para los productos a medida


XIV Evaluación clínica y seguimiento clínico poscomercialización


XV Investigaciones clínicas


XVI Lista de grupos de productos sin finalidad médica prevista a los que se refiere el artículo 1, apartado 2


XVII Tabla de correspondencias


L 117/94 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO I_


**REQUISITOS GENERALES DE SEGURIDAD Y FUNCIONAMIENTO**


CAPÍTULO I


_**REQUISITOS GENERALES**_


1. Los productos alcanzarán el funcionamiento previsto por su fabricante, y serán diseñados y fabricados de modo
que, en las condiciones normales de uso, sean aptos para su finalidad prevista. Serán seguros y eficaces y no
comprometerán el estado clínico o la seguridad de los pacientes ni la seguridad y la salud de los usuarios o, en
su caso, de otras personas, siempre que los posibles riesgos asociados a su uso sean aceptables en relación con
el beneficio que proporcionen al paciente y compatibles con un nivel elevado de seguridad y protección de la
salud, teniendo en cuenta los conocimientos actuales generalmente reconocidos.


2. Se entenderá que el requisito del presente anexo para reducir los riesgos en la medida de lo posible deberá
reducir los riesgos en la medida de lo posible sin afectar adversamente a la relación beneficio-riesgo.


3. Los fabricantes deberán establecer, aplicar, documentar y mantener un sistema de gestión de riesgos.


La gestión de riesgos se entenderá como un proceso iterativo continuo durante todo el ciclo de vida de un
producto que requiere actualizaciones sistemáticas periódicas. Con vistas a la gestión de riesgos, el fabricante:


a) establecerá y documentará un plan de gestión de riesgos para cada producto;


b) detectará y analizará los peligros conocidos y previsibles asociados a cada producto;


c) calculará y evaluará los riesgos que van asociados y que se producen durante el uso previsto y durante un
uso indebido razonablemente previsible;


d) eliminará o controlará los riesgos mencionados en la letra c) de acuerdo con los requisitos de la sección 4;


e) evaluará el impacto de la información desde la fase de fabricación, y en particular, desde el sistema de
seguimiento poscomercialización sobre los peligros y la frecuencia de su aparición, sobre estimaciones de
sus riesgos asociados, así como sobre el riesgo general, la relación beneficio-riesgo y la aceptabilidad de los
riesgos, y


f) basándose en la evaluación del impacto de la información mencionada en la letra e), en caso necesario,
modificará las medidas de control de acuerdo con los requisitos de la sección 4.


4. Las medidas de control de riesgos adoptadas por los fabricantes para el diseño y la fabricación de los productos
se ajustarán a los principios de seguridad, teniendo en cuenta el estado de la técnica generalmente reconocido.
Para reducir los riesgos, los fabricantes deberán gestionarlos de manera que el riesgo residual asociado con cada
peligro y el riesgo residual general se consideren aceptables. Al seleccionar las soluciones más adecuadas, los
fabricantes, en el siguiente orden de prioridad:


a) eliminarán o reducirán los riesgos en la medida en que sea posible con un diseño y una fabricación seguros;


b) en su caso, adoptarán medidas de protección adecuadas, incluso alarmas si es necesario, frente a los riesgos
que no puedan eliminarse; y


c) proporcionarán información de seguridad (avisos/precauciones/contraindicaciones) y, en su caso, formación
a los usuarios.


Los fabricantes informarán a los usuarios de los riesgos residuales.


5. Al eliminar o reducir los riesgos relacionados con los errores de utilización, el fabricante:


a) reducirá, dentro de lo posible, los riesgos relacionados con las características ergonómicas del producto y el
entorno en el que está previsto que se utilice (diseño que tenga en cuenta la seguridad del paciente), y


b) tendrá en cuenta los conocimientos técnicos, la experiencia, la educación, formación y entorno de uso,
cuando proceda, así como el estado médico y físico de los usuarios previstos (diseño para usuarios profanos,
profesionales, con discapacidad u otros).


5.5.2017 ES Diario Oficial de la Unión Europea L 117/95


6. Las características y el funcionamiento de un producto no se verán negativamente afectados hasta el grado de
que resulten comprometidas la salud o la seguridad del paciente o del usuario ni, en su caso, de otras personas,
durante la vida útil del producto indicada por el fabricante, cuando el producto esté sometido a las situaciones
que puedan derivarse de las condiciones normales de uso y haya sido objeto de un mantenimiento adecuado
conforme a las instrucciones del fabricante.


7. Los productos se diseñarán, fabricarán y acondicionarán de modo que sus características y funcionamiento
durante su uso previsto no sean afectados negativamente durante el transporte y el almacenamiento, por
ejemplo, por fluctuaciones de temperatura y humedad, teniendo en cuenta las instrucciones y la información
facilitadas por el fabricante.


8. Todos los riesgos conocidos y previsibles y efectos secundarios indeseables se reducirán al mínimo, y habrán de
ser aceptables en relación con los beneficios evaluados para el paciente o el usuario procedentes del funciona­
miento del producto en condiciones normales de uso.


9. En relación con los productos a los que se refiere el anexo XVI, los requisitos generales de seguridad
establecidos en las secciones 1 y 8 se entenderán en el sentido de que el producto, cuando se utilice en las
condiciones y para la finalidad previstas, no presenta ningún riesgo o presenta un riesgo que no es superior al
riesgo máximo aceptable relacionado con el uso del producto que sea compatible con un alto nivel de
protección de la seguridad y la salud de las personas.


CAPÍTULO II


_**REQUISITOS RELATIVOS AL DISEÑO Y LA FABRICACIÓN**_


10. Propiedades químicas, físicas y biológicas


10.1. Los productos se diseñarán y fabricarán de modo que se garantice que las características y los requisitos de
funcionamiento establecidos en el capítulo I se cumplen. Se prestará una atención particular:


a) a la elección de los materiales y sustancias utilizados, especialmente en lo que respecta a la toxicidad y, si
procede, la inflamabilidad;


b) a la compatibilidad entre los materiales y sustancias utilizados y los tejidos biológicos, células y líquidos
corporales, teniendo en cuenta la finalidad prevista del producto y, en su caso, la absorción, la distribución,
el metabolismo y la excreción;


c) a la compatibilidad entre las distintas partes de un producto que se componga de más de una parte
implantable;


d) a las repercusiones de los procesos en las propiedades del material;


e) si procede, a los resultados de las investigaciones biofísicas o de modelización cuya validez se haya
demostrado previamente;


f) a las propiedades mecánicas de los materiales utilizados, en su caso recogiendo factores como solidez,
ductilidad, resistencia a la fractura, resistencia al desgaste y resistencia a la fatiga;


g) a las propiedades de la superficie, y


h) a la confirmación de que el producto reúne todas las especificaciones químicas y/o físicas definidas.


10.2. Los productos se diseñarán, fabricarán y acondicionarán de modo que se minimice el riesgo que plantean los
contaminantes y residuos para los pacientes, teniendo en cuenta la finalidad prevista del producto, y para las
personas que intervienen en su transporte, almacenamiento y uso. Deberá prestarse especial atención a los
tejidos expuestos a esos contaminantes y residuos y a la duración y frecuencia de la exposición.


10.3. Los productos se diseñarán y fabricarán de modo que puedan utilizarse con seguridad con los materiales y
sustancias, gases incluidos, con los que vayan a entrar en contacto durante su uso previsto; en caso de que se
destinen a la administración de medicamentos, los productos se diseñarán y fabricarán de modo que sean
compatibles con los medicamentos de que se trate de conformidad con las disposiciones y restricciones que
regulan esos medicamentos, y que el funcionamiento de los medicamentos y de los productos se mantenga
conforme a sus respectivas indicaciones y uso previsto.


L 117/96 ES Diario Oficial de la Unión Europea 5.5.2017


10.4. Sustancias


10.4.1. Diseño y fabricación de los productos


Los productos se diseñarán y fabricarán de modo que se reduzcan, en la medida de lo posible, los riesgos
derivados de sustancias o partículas, entre estos residuos de desgaste, productos de degradación y residuos de
transformación, que puedan desprenderse del producto.


Los productos o partes de los mismos o materiales utilizados en ellos que:


        - sean invasivos y entren en contacto directo con el cuerpo humano,


        - administren o readministren medicamentos, líquidos corporales u otras sustancias, incluidos gases, al
organismo o del organismo, o


        - transporten o almacenen tales medicamentos, líquidos corporales o sustancias, incluidos gases, para ser
administrados o readministrados al cuerpo humano,


únicamente contendrán las siguientes sustancias en una concentración que sea superior al 0,1 % en peso/peso
(p/p) cuando esté justificado de conformidad con los dispuesto en la sección 10.4.2.:


a) sustancias que sean carcinógenas, mutágenas o tóxicas para la reproducción («CMR») de las categorías 1A

          - 1B, de conformidad con el anexo VI, parte 3, del Reglamento (CE) n. [o ] 1272/2008 del Parlamento Europeo
y del Consejo ( [1] ), o


b) alteradores endocrinos sobre los que haya pruebas científicas de probables efectos graves para la salud
humana y que se hayan identificado bien con arreglo al procedimiento establecido en el artículo 59 del
Reglamento (CE) n. [o ] 1907/2006 del Parlamento Europeo y del Consejo ( [2] ), bien en un acto delegado que
haya sido adoptado por la Comisión de conformidad con el artículo 5, apartado 3, párrafo primero, del
Reglamento (UE) n. [o ] 528/2012 del Parlamento Europeo y del Consejo ( [3] ) con arreglo a los criterios que son
pertinentes para la salud humana entre los criterios establecidos en el mismo.


10.4.2. Justificación de la presencia de CMR y/o alteradores endocrinos


La justificación de la presencia de dichas sustancias se basará en lo siguiente:


a) un análisis y estimación de la exposición potencial del paciente o usuario a la sustancia;


b) un análisis de las posibles sustancias, materiales o diseños alternativos, con inclusión, si estuvieran
disponibles, de información sobre investigaciones independientes, estudios revisados por expertos,
dictámenes científicos de los comités científicos pertinentes y un análisis de la disponibilidad de tales
alternativas;


c) una argumentación de por qué las posibles sustancias y/o materiales de sustitución, si estuvieran
disponibles, o cambios en el diseño, en caso de ser factibles, resultan inadecuados en relación con el
mantenimiento de la funcionalidad, el funcionamiento y la relación beneficio/riesgo del producto; asimismo,
se tendrá en cuenta si el uso previsto de dichos productos incluye el tratamiento de niños o mujeres
embarazadas o en periodo de lactancia, o el tratamiento de otros grupos de pacientes considerados particu­
larmente vulnerables a estas sustancias y/o materiales, y


d) cuando sea aplicable y se hallen disponibles, las directrices más recientes del comité científico pertinente, de
conformidad con las secciones 10.4.3 y 10.4.4.


10.4.3. Directrices sobre los ftalatos


A efectos de la sección 10.4, la Comisión dará un mandato, tan pronto como sea posible y a más tardar el 26
de mayo de 2018, al comité científico pertinente para la elaboración de unas directrices que deberán estar listas
antes del 26 de mayo de 2020. El mandato del comité abarcará, como mínimo, una evaluación de la relación
beneficio/riesgo de la presencia de ftalatos pertenecientes a uno de los grupos de sustancias a que se refieren las
letras a) y b) de la sección 10.4.1. La evaluación de la relación beneficio/riesgo tendrá en cuenta la finalidad
prevista y el contexto del uso del producto, así como cualesquiera sustancias alternativas disponibles y
materiales, diseños o tratamientos médicos alternativos. Las directrices se actualizarán cuando se considere
necesario sobre la base de los datos científicos más recientes, y como mínimo cada cinco años.


( [1] ) Reglamento (CE) n. [o ] 1272/2008 del Parlamento Europeo y del Consejo, de 16 de diciembre de 2008, sobre clasificación, etiquetado y
envasado de sustancias y mezclas, y por el que se modifican y derogan las Directivas 67/548/CEE y 1999/45/CE y se modifica el
Reglamento (CE) n. [o ] 1907/2006 (DO L 353 de 31.12.2008, p. 1).
( [2] ) Reglamento (CE) n. [o ] 1907/2006 del Parlamento Europeo y del Consejo, de 18 de diciembre de 2006, relativo al registro, la evaluación, la
autorización y la restricción de las sustancias y mezclas químicas (REACH) (DO L 396 de 30.12.2006, p. 1).
( [3] ) Reglamento (UE) n. [o ] 528/2012 del Parlamento Europeo y del Consejo, de 22 de mayo de 2012, relativo a la comercialización y el uso de
los biocidas (DO L 167 de 27.6.2012, p. 1).


5.5.2017 ES Diario Oficial de la Unión Europea L 117/97


10.4.4. Directrices sobre otras CMR y alteradores endocrinos


Posteriormente, la Comisión encargará al comité científico pertinente que también elabore las directrices a que
se refiere la sección 10.4.3. para otras sustancias contempladas en las letras a) y b) de la sección 10.4.1.,
cuando proceda.


10.4.5. Etiquetado


Cuando los productos o partes de los mismos o los materiales utilizados en ellos a que se refiere la
sección 10.4.1 contengan sustancias mencionadas en las letras a) o b) de dicha sección en una concentración
superior al 0,1 % en peso/peso (p/p), la presencia de dichas sustancias irá etiquetada en el propio producto y/o
en el embalaje unitario o, en su caso, en el embalaje de venta, con la lista de dichas sustancias. Cuando el uso
previsto de estos productos incluya el tratamiento de niños o mujeres embarazadas o en periodo de lactancia,

        - el tratamiento de otros grupos de pacientes considerados particularmente vulnerables a estas sustancias y/o
materiales, en las instrucciones de uso se incluirá información sobre los riesgos residuales para estos grupos de
pacientes y, si procede, sobre las medidas de precaución apropiadas.


10.5. Los productos se diseñarán y fabricarán de modo que se reduzcan en la medida de lo posible los riesgos
derivados de la penetración no intencionada de sustancias en el producto, teniendo en cuenta el producto y el
tipo de entorno en que vaya a ser utilizado.


10.6. Los productos se diseñarán y fabricarán de modo que se reduzcan en la medida de lo posible los riesgos
derivados de las dimensiones y propiedades de las partículas que se liberen o puedan ser liberadas en el
organismo del paciente o usuario, salvo que solamente entren en contacto con piel intacta. Se prestará especial
atención a los nanomateriales.


11. Infección y contaminación microbiana


11.1. Los productos y sus procesos de fabricación serán diseñados de modo que se elimine o se reduzca en la medida
de lo posible el riesgo de infección para pacientes, usuarios y, cuando proceda, otras personas. El diseño:


a) reducirá en la medida en que sea posible y apropiado los riesgos de cortes o incisiones fortuitos, como las
heridas causadas por objetos punzantes;


b) permitirá una manipulación fácil y segura;


c) reducirá en la medida de lo posible cualquier contaminación microbiana procedente del producto

          - exposición a la misma durante su uso, e


d) impedirá la contaminación microbiana del producto o su contenido, como muestras o líquidos.


11.2. Cuando sea necesario, los productos se diseñarán para facilitar su limpieza, desinfección y/o reesterilización
seguras.


11.3. Los productos para los que se indique que tienen un estado microbiano específico se diseñarán, fabricarán y
acondicionarán de modo que se garantice que se mantienen en ese estado al introducirse en el mercado, y que
permanezcan así en las condiciones de transporte y almacenamiento especificadas por el fabricante.


11.4. Los productos suministrados en estado estéril se diseñarán, fabricarán y acondicionarán de conformidad con los
procedimientos apropiados, para garantizar que sean estériles al introducirse en el mercado y, a menos que el
envase destinado a su esterilidad se deteriore, sigan siendo estériles en las condiciones de almacenamiento y
transporte especificadas por el fabricante, hasta que el envase sea abierto en el lugar de su utilización. Estas
medidas deberán garantizar que la integridad del envase sea claramente evidente para el usuario final.


11.5. Los productos etiquetados como estériles se elaborarán, fabricarán, envasarán y esterilizarán mediante la
utilización de métodos validados apropiados.


11.6. Los productos que deban ser esterilizados se fabricarán y envasarán en condiciones e instalaciones adecuadas y
controladas.


11.7. Los sistemas de embalaje destinados a productos que no sean estériles deberán mantener la integridad y
limpieza del producto y, cuando los productos deban esterilizarse antes de su uso, reducir al mínimo el riesgo
de contaminación microbiana; el sistema de embalaje será adecuado, en función del método de esterilización
indicado por el fabricante.


L 117/98 ES Diario Oficial de la Unión Europea 5.5.2017


11.8. El etiquetado de los productos distinguirá los productos idénticos o similares introducidos en el mercado tanto
en condiciones estériles como no estériles, además del símbolo utilizado para indicar que se trata de un
producto estéril.


12. Productos que contengan una sustancia considerada como un medicamento y productos que estén compuestos
por sustancias o por una combinación de sustancias que sean absorbidas por el cuerpo humano o se dispersen
localmente en él


12.1. En el caso de los productos a los que se refiere el artículo 1, apartado 8, párrafo primero, la calidad, seguridad
y utilidad de la sustancia que, utilizada por separado, se consideraría un medicamento con arreglo al artículo 1,
punto 2, de la Directiva 2001/83/CE, se verificarán por analogía con los métodos establecidos en el anexo I de
la Directiva 2001/83/CE, tal como exige el procedimiento aplicable de evaluación de la conformidad del
presente Reglamento.


12.2. Los productos destinados a ser introducidos en el cuerpo humano que estén compuestos de sustancias o de
combinaciones de sustancias que sean absorbidas por el cuerpo humano o se dispersen localmente en él
deberán cumplir, en su caso y limitándose a los aspectos no regulados por el presente Reglamento, los
requisitos correspondientes que contempla el anexo I de la Directiva 2001/83/CE para la evaluación de la
absorción, distribución, metabolismo, excreción, tolerancia local, toxicidad, interacción con otros productos,
medicamentos u otras sustancias, así como la posibilidad de reacciones adversas, tal como exige el procedi­
miento aplicable de evaluación de conformidad del presente Reglamento.


13. Productos que lleven incorporados materiales de origen biológico


13.1. Respecto de los productos fabricados utilizando derivados de células o tejidos de origen humano que sean
inviables o hayan sido transformados en inviables, regulados por el presente Reglamento conforme al
artículo 1, apartado 6, letra g), se aplicará lo siguiente:


a) la donación, la obtención y la evaluación de células, tejidos y derivados se llevarán a cabo con arreglo a la
Directiva 2004/23/CE;


b) la preparación, conservación y cualquier otra manipulación de dichos tejidos y células o de sus derivados se
llevará a cabo de modo que se ofrezca seguridad para los pacientes, los usuarios y, en su caso, otras
personas. En concreto, para ofrecer garantías de que están libres de virus y otros agentes transmisibles se
utilizarán métodos adecuados de abastecimiento y se aplicarán métodos validados de eliminación

          - inactivación durante el proceso de fabricación;


c) el sistema de trazabilidad para esos productos será complementario y compatible con los requisitos de
trazabilidad y protección de datos establecidos en la Directiva 2004/23/CE y en la Directiva 2002/98/CE.


13.2. Con respecto a los productos fabricados utilizando células o tejidos, o sus derivados, de origen animal que sean
inviables o hayan sido transformados en inviables, se aplicará lo siguiente:


a) cuando sea factible para la especie animal, las células y tejidos procederán de animales que hayan sido
sometidos a controles veterinarios adecuados para el uso previsto de los tejidos. Los fabricantes conservarán
la información sobre el origen geográfico de los animales;


b) el abastecimiento, la preparación, conservación, evaluación y manipulación de los tejidos, células y
sustancias de origen animal se llevará a cabo de modo que se ofrezca seguridad para los pacientes, los
usuarios y, en su caso, otras personas. En concreto, para ofrecer garantías de que están libres de virus y
otros agentes transmisibles se utilizarán métodos validados de eliminación o inactivación vírica durante el
proceso de fabricación, salvo cuando la utilización de esos métodos suponga una degradación inaceptable
que comprometa los beneficios clínicos del producto;


c) en el caso de los productos fabricados utilizando células o tejidos de origen animal a los que se refiere el
Reglamento (UE) n. [o ] 722/2012, se aplicarán los requisitos particulares establecidos en dicho Reglamento.


13.3. Con respecto a los productos fabricados utilizando sustancias biológicas no viables distintas de las
contempladas en las secciones 13.1 y 13.2 el procesamiento, la conservación, la evaluación y la manipulación
de dichas sustancias se llevará a cabo de modo que se ofrezcan las máximas garantías de seguridad para los
pacientes, los usuarios y, en su caso, otras personas, incluso en la cadena de eliminación de residuos. En
concreto, para ofrecer garantías de que están libres de virus y otros agentes transmisibles se utilizarán métodos
adecuados de abastecimiento y se aplicarán métodos validados de eliminación o inactivación durante el proceso
de fabricación.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/99


14. Fabricación de productos e interacción con su entorno


14.1. Cuando un producto se destine a ser utilizado en combinación con otros productos o equipos, toda la
combinación, incluido el sistema de conexión, deberá ser segura y no alterar el rendimiento previsto. Toda
restricción de uso aplicable a tales combinaciones irá indicada en la etiqueta o en las instrucciones de uso. Las
conexiones que deba manipular el usuario, como transferencia de líquidos o gases, acoplamiento eléctrico

        - mecánico, se diseñarán y fabricarán de modo que se reduzca al mínimo cualquier posible riesgo, como una
conexión incorrecta.


14.2. Los productos se diseñarán y fabricarán de modo que se eliminen o se reduzcan en la medida de lo posible:


a) el riesgo de lesiones, vinculado a sus características físicas, incluidas la relación volumen/presión, las caracte­

rísticas dimensionales y, en su caso, ergonómicas;


b) los riesgos vinculados a influencias externas o condiciones medioambientales razonablemente previsibles,
como los campos magnéticos, efectos eléctricos y electromagnéticos externos, descargas electrostáticas,
radiaciones asociadas a procedimientos diagnósticos o terapéuticos, presión, humedad, temperatura,
variaciones de la presión y aceleración o interferencias de las señales de radio;


c) los riesgos asociados al uso del producto al entrar en contacto con materiales, líquidos y sustancias,
incluidos los gases, a las que pueda estar expuesto en condiciones normales de uso;


d) los riesgos asociados a la posible interacción negativa entre los programas informáticos y el entorno
informático en el que funciona e interactúa;


e) los riesgos de la penetración accidental de sustancias en el producto;


f) los riesgos de interferencia recíproca con otros productos utilizados normalmente en las investigaciones

          - para el tratamiento facilitado;


g) los riesgos que se derivan, en caso de imposibilidad de mantenimiento o calibración (por ejemplo, en el caso
de los implantes), del envejecimiento de los materiales utilizados o de la pérdida de precisión de un
mecanismo de medida o de control.


14.3. Los productos se diseñarán y fabricarán de modo que se reduzcan al mínimo los riesgos de incendio o de
explosión durante su uso normal y en condiciones de primer defecto. Se prestará especial atención a los
productos cuyo uso previsto incluya la exposición a sustancias inflamables o explosivas o que puedan dar lugar
a combustión, o el uso conjunto con dichas sustancias.


14.4. Los productos se diseñarán y fabricarán de modo que el ajuste, la calibración y el mantenimiento puedan
hacerse de forma segura y eficaz.


14.5. Los productos destinados a funcionar junto con otros productos o artículos se diseñarán y fabricarán de modo
que la interoperabilidad y la compatibilidad sean fiables y seguras.


14.6. Todas las escalas de medida, control o visualización se diseñarán y fabricarán conforme a principios
ergonómicos, teniendo en cuenta la finalidad y los usuarios previstos y las condiciones medioambientales en las
que está previsto utilizar los productos.


14.7. Los productos se diseñarán y fabricarán de modo que se facilite su eliminación segura y la eliminación segura
de cualquier sustancia residual afín por el usuario, el paciente u otra persona. Para ello, los fabricantes indicarán
y probarán procedimientos y medidas mediante los cuales, una vez utilizados, sus productos puedan eliminarse
con seguridad. Dichos procedimientos se describirán en las instrucciones de utilización.


15. Productos con función de diagnóstico o de medición


15.1. Los productos con función de diagnóstico y los productos con función de medición se diseñarán y fabricarán
de modo que proporcionen exactitud, precisión y constancia suficientes para la finalidad prevista, sobre la base
de métodos científicos y técnicos adecuados. Los límites de exactitud serán indicados por el fabricante.


15.2. Las mediciones efectuadas por los productos con función de medición se expresarán en unidades legales con
arreglo a lo dispuesto en la Directiva 80/181/CEE del Consejo ( [1] ).


( [1] ) Directiva 80/181/CEE del Consejo, de 20 de diciembre de 1979, relativa a la aproximación de las legislaciones de los Estados miembros
sobre las unidades de medida y por la que se deroga la Directiva 71/354/CEE (DO L 39 de 15.2.1980, p. 40).


L 117/100 ES Diario Oficial de la Unión Europea 5.5.2017


16. Protección contra las radiaciones


16.1. Generalidades


a) Los productos se diseñarán, fabricarán y embalarán de modo que la exposición de los pacientes, los usuarios
y otras personas a la radiación se reduzca en toda la medida de lo posible, y de forma que sea compatible
con la finalidad prevista, sin que por ello se restrinja la aplicación de los niveles adecuados especificados
para fines terapéuticos y de diagnóstico.


b) Las instrucciones de uso de los productos que emitan radiaciones peligrosas o potencialmente peligrosas
contendrán información detallada sobre la naturaleza de la radiación emitida, los medios de protección del
paciente y del usuario y las formas de evitar usos indebidos y de reducir los riesgos derivados de la
instalación en la medida que sea posible y apropiado. También se especificará la información sobre las
pruebas de aceptación y rendimiento, los criterios de aceptación y el procedimiento aplicable a las
operaciones de mantenimiento.


16.2. Radiaciones intencionadas


a) Cuando los productos se diseñen para emitir niveles peligrosos o potencialmente peligrosos de radiaciones
ionizantes y/o no ionizantes, necesarios para un fin médico específico cuyo beneficio se considere superior
a los riesgos inherentes a las emisiones, estas tendrán que ser controlables por el usuario. Tales productos se
diseñarán y fabricarán de modo que se asegure la reproducibilidad de parámetros variables pertinentes
dentro de una tolerancia aceptable.


b) Cuando los productos estén destinados a emitir radiaciones ionizantes y/o no ionizantes peligrosas,

          - potencialmente peligrosas, irán equipados, en la medida de lo posible, de advertencias visuales o sonoras
de tales emisiones.


16.3. Los productos deberán diseñarse y fabricarse de forma que se reduzca al mínimo posible la exposición de
pacientes, usuarios y otras personas a emisiones de radiaciones no intencionadas, parásitas o dispersas. Cuando
sea posible y adecuado, se elegirán métodos que reduzcan la exposición de los pacientes, los usuarios y otras
personas que puedan verse afectadas.


16.4. Radiaciones ionizantes


a) Los productos que emitan radiaciones ionizantes se diseñarán y fabricarán teniendo en cuenta los requisitos
de la Directiva 2013/59/Euratom por la que se establecen normas de seguridad básicas para la protección
contra los peligros derivados de la exposición a radiaciones ionizantes.


b) Los productos que emitan radiaciones ionizantes se diseñarán y fabricarán de forma que se garantice que,
cuando sea posible, teniendo en cuenta el uso previsto, se pueda regular y controlar la cantidad, la
geometría y la calidad de las radiaciones emitidas y, si es posible, observarlas durante el tratamiento.


c) Los productos que emitan radiaciones ionizantes destinados al radiodiagnóstico se diseñarán y fabricarán de
modo que logren una calidad de imagen o de resultado que sea adecuada para la finalidad médica prevista,
al tiempo que se minimiza la exposición del paciente y del usuario a las radiaciones.


d) Los productos que emitan radiaciones ionizantes y estén destinados a la radioterapia se diseñarán y
fabricarán de modo que permitan una vigilancia y un control fiables de la dosis administrada, del tipo de
haz, de la energía de haz y, en su caso, de la calidad de la radiación.


17. Sistemas electrónicos programables — productos que lleven incorporados sistemas electrónicos programables y
programas informáticos que constituyan productos por sí mismos


17.1. Los productos que lleven incorporados sistemas electrónicos programables, incluidos los programas
informáticos, o los programas informáticos que constituyan productos por sí mismos, se diseñarán de modo
que se garantice la repetibilidad, la fiabilidad y el funcionamiento en consonancia con el uso previsto. En caso
de condiciones de primer defecto, se adoptarán las medidas apropiadas para eliminar o reducir en la medida de
lo posible los riesgos o el deterioro del funcionamiento consiguientes.


17.2. Para los productos que lleven incorporados programas informáticos, o para los programas informáticos que
constituyan productos por sí mismos, se desarrollarán y fabricarán dichos programas basándose en el estado
actual de la técnica, teniendo en cuenta los principios de ciclo de vida del desarrollo, gestión de los riesgos,
incluida la seguridad de la información, validación y verificación.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/101


17.3. Los programas informáticos a que se refiere la presente sección que estén destinados a ser utilizados en
combinación con plataformas informáticas móviles se diseñarán y fabricarán teniendo en cuenta las caracte­
rísticas específicas de las plataformas móviles (por ejemplo, tamaño e índice de contraste de la pantalla) y los
factores externos relacionados con su uso (niveles variables de luz o de ruido).


17.4. Las instrucciones de uso de los productos que llevan incorporados sistemas electrónicos programables,
incluidos los programas informáticos, o de programas informáticos que constituyan productos por sí mismos
incluirán los requisitos mínimos relativos al soporte físico, características de las redes informáticas y medidas de
seguridad informática, incluida la protección contra el acceso no autorizado, necesarios para ejecutar el
programa informático de la forma prevista.


18. Productos sanitarios activos y productos conectados a ellos


18.1. En caso de condiciones de primer defecto que afecten a productos activos no implantables, se adoptarán las
medidas apropiadas para eliminar o reducir en la medida de lo posible los riesgos consiguientes.


18.2. Los productos para los que la seguridad de los pacientes dependa de una fuente de energía interna estarán
provistos de un medio para determinar el estado de la fuente de energía y de una advertencia o indicación
adecuada en caso de que la capacidad de la fuente de energía llegue a un nivel crítico. Cuando sea necesario, se
emitirá dicha advertencia o indicación antes de que la fuente de energía llegue a un nivel crítico.


18.3. Los productos para los que la seguridad de los pacientes dependa de una fuente de energía externa incluirán un
sistema de alarma que señale cualquier fallo de la fuente de energía.


18.4. Los productos destinados a vigilar uno o varios parámetros clínicos de un paciente estarán provistos de
sistemas de alarma adecuados que permitan alertar al usuario de las situaciones que pudieran provocar la
muerte o un deterioro grave del estado de salud del paciente.


18.5. Los productos se diseñarán y fabricarán de modo que se reduzcan, en la medida de lo posible, los riesgos de
creación de interferencias electromagnéticas que puedan afectar al funcionamiento del producto en cuestión

        - de otros productos o equipos en el entorno previsto.


18.6. Los productos se diseñarán y fabricarán de modo que presenten un nivel de inmunidad intrínseca frente
a interferencias electromagnéticas tal que sea adecuado para poder funcionar de acuerdo a lo previsto.


18.7. Los productos se diseñarán y fabricarán de modo que se evite, en la medida de lo posible, el riesgo de descargas
eléctricas accidentales para el paciente, el usuario u otras personas, tanto durante el uso normal como en
condiciones de primer defecto, siempre que los productos estén instalados y sean mantenidos conforme a las
indicaciones del fabricante.


18.8. Los productos se diseñarán y fabricarán de tal modo que sean resistentes, en la medida de lo posible, a un
acceso no autorizado que pueda dificultar el funcionamiento previsto del producto.


19. Requisitos particulares para productos implantables activos


19.1. Los productos implantables activos se diseñarán y fabricarán de forma que se eliminen o se minimicen en la
medida de lo posible:


a) los riesgos vinculados a la utilización de fuentes de energía, prestando, en el caso de la electricidad, especial
atención al aislamiento, las corrientes de fuga y el sobrecalentamiento de los productos,


b) los riesgos vinculados al tratamiento médico, particularmente los derivados de la utilización de desfibri­

ladores o de equipos quirúrgicos de alta frecuencia,


c) los riesgos que pueden producirse cuando resulten imposibles el mantenimiento y la calibración, incluidos:


          - el aumento excesivo de las corrientes de fuga,


          - el envejecimiento de los materiales utilizados,


          - el calor excesivo generado por el producto,


         - la disminución de la exactitud de cualquier mecanismo de medición o de control.


19.2. Los productos implantables activos se diseñarán y fabricarán de forma que se garantice:


        - en su caso, la compatibilidad de los productos con las substancias que estén destinados a administrar,


         - la fiabilidad de la fuente de energía.


L 117/102 ES Diario Oficial de la Unión Europea 5.5.2017


19.3. Los productos implantables activos y, si procede, sus componentes se identificarán de forma que sea posible
adoptar cualquier medida que resulte necesaria tras el descubrimiento de riesgos potenciales derivados de los
productos o sus componentes.


19.4. Los productos implantables activos llevarán un código que permita la identificación inequívoca del producto
(en particular, el tipo de producto y su año de fabricación) y del fabricante; la lectura de dicho código será
posible, en caso necesario, sin necesidad de recurrir a una intervención quirúrgica.


20. Protección contra riesgos mecánicos y térmicos


20.1. Los productos se diseñarán y fabricarán de modo que se proteja al paciente y a los usuarios frente a los riesgos
mecánicos relacionados, por ejemplo, con la resistencia al movimiento, la inestabilidad y las piezas móviles.


20.2. Los productos se diseñarán y fabricarán de modo que se reduzcan al nivel más bajo posible los riesgos
derivados de las vibraciones generadas por los productos, teniendo en cuenta el progreso técnico y los medios
disponibles para limitar las vibraciones, en particular en su origen, a menos que las vibraciones formen parte
del funcionamiento especificado.


20.3. Los productos se diseñarán y fabricarán de modo que se reduzcan lo máximo posible los riesgos derivados de
la emisión de ruido, teniendo en cuenta el progreso técnico y los medios disponibles para reducir el ruido,
especialmente en su origen, a no ser que las emisiones sonoras formen parte del funcionamiento especificado.


20.4. Los terminales y los dispositivos de conexión a fuentes de energía eléctrica, gaseosa, hidráulica o neumática que
tengan que ser manipulados por el usuario u otra persona se diseñarán y fabricarán de modo que se reduzca al
mínimo cualquier posible riesgo.


20.5. Los errores que puedan producirse en el montaje o la reposición de determinadas piezas que puedan entrañar
riesgos deberán impedirse en el diseño y la construcción de dichas piezas o, en su defecto, mediante
indicaciones que figuren en las propias piezas o en sus cubiertas.


La misma información se facilitará en las piezas móviles o en sus cubiertas cuando sea preciso conocer la
dirección del movimiento para evitar un riesgo.


20.6. Las partes accesibles de los productos (excluidas las partes o zonas destinadas a proporcionar calor o a alcanzar
determinadas temperaturas) y su entorno no alcanzarán temperaturas que puedan representar un peligro en
condiciones normales de uso.


21. Protección contra los riesgos que puedan entrañar para el paciente o usuario los productos que suministran
energía o sustancias


21.1. Los productos destinados a proporcionar energía o sustancias al paciente se diseñarán y fabricarán de modo
que la cantidad que va a ser suministrada pueda regularse y mantenerse con suficiente precisión para garantizar
la seguridad del paciente y del usuario.


21.2. Los productos estarán provistos de medios que permitan impedir o señalar cualquier inadecuación de la
cantidad de energía suministrada o de las sustancias suministradas que pudiera plantear un peligro. Estarán
dotados de medios adecuados para impedir, en la medida de lo posible, la liberación accidental de niveles
peligrosos de energía o sustancias procedentes de una fuente de energía o de sustancias.


21.3. La función de los mandos e indicadores estará claramente indicada en los productos. En caso de que un
producto vaya acompañado de instrucciones necesarias para su utilización o indique parámetros de mando

        - regulación mediante un sistema visual, dicha información será comprensible para el usuario y, si procede,
para el paciente.


22. Protección contra los riesgos que plantean los productos sanitarios destinados por el fabricante a ser utilizados
por profanos.


22.1. Los productos destinados a ser utilizados por profanos se diseñarán y fabricarán de modo que funcionen
adecuadamente para la finalidad prevista, teniendo en cuenta las competencias y los medios de que disponen
estas personas y la influencia que pueden tener las variaciones razonablemente previsibles de su técnica y su
entorno. La información y las instrucciones proporcionadas por el fabricante serán de fácil comprensión y
aplicación por los profanos.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/103


22.2. Los productos destinados a ser utilizados por profanos se diseñarán y fabricarán de modo que:


        - se garantice que el producto pueda ser utilizado de forma segura y fiable por el usuario previsto en todas
las fases del procedimiento, en caso necesario previa formación y/o información,


        - se reduzcan en la medida en que sea posible y apropiado los riesgos de cortes o incisiones fortuitos, como
las heridas causadas por objetos punzantes, y


        - se reduzca todo lo posible el riesgo de error por parte del usuario previsto en la manipulación del producto
y, si procede, en la interpretación de los resultados.


22.3. Los productos destinados a ser utilizados por profanos incluirán, cuando proceda, un procedimiento mediante
el cual el usuario profano:


        - pueda verificar que, en el momento de su utilización, el producto funcionará de acuerdo con lo previsto
por el fabricante, y


        - en su caso, reciba una advertencia de que el producto no ha dado un resultado válido.


CAPÍTULO III


_**REQUISITOS RELATIVOS A LA INFORMACIÓN PROPORCIONADA CON EL PRODUCTO**_


23. Etiqueta e instrucciones de uso


23.1. Requisitos generales en relación con la información facilitada por el fabricante


Todos los productos irán acompañados de la información necesaria para identificar al producto y a su
fabricante, y de información pertinente sobre la seguridad y el funcionamiento para el usuario o cualquier
a otra persona, según proceda. Esta información podrá figurar en el propio producto, en el embalaje o en las
instrucciones de uso y, si el fabricante tiene un sitio web, estará disponible en el sitio web y se mantendrá
actualizada, teniendo en cuenta lo siguiente:


a) El medio, el formato, el contenido, la legibilidad y la ubicación de la etiqueta y las instrucciones de uso
deberán ser apropiados para el producto concreto, su finalidad prevista y los conocimientos técnicos, la
experiencia y la educación o la formación de los usuarios previstos. En particular, las instrucciones de uso
estarán redactadas en términos fácilmente comprensibles para el usuario previsto y, en su caso, se
completarán con dibujos y diagramas.


b) La información que debe figurar en la etiqueta se proporcionará en el propio producto. Si esto no es factible

          - apropiado, parte o la totalidad de la información podrá figurar en cada embalaje unitario, o en el embalaje
de varios productos.


c) Las etiquetas se facilitarán en un formato legible para las personas y podrán completarse con información
de lectura óptica, como la identificación por radiofrecuencia (RFID) o los códigos de barras.


d) Junto con los productos se facilitarán instrucciones de uso. No obstante lo anterior, los productos de la
clase I y de la clase IIa no requerirán instrucciones de uso en caso de que dichos productos puedan ser
utilizados de forma segura sin ningún tipo de instrucciones y a menos que no se disponga otra cosa en otra
parte de esta sección.


e) Cuando se suministren a un solo usuario o en un solo lugar varios productos, podrá proporcionarse un
ejemplar único de las instrucciones de uso, con el acuerdo del comprador que, en cualquier caso, podrá
solicitar que se le faciliten más ejemplares de forma gratuita.


f) Las instrucciones de uso podrán proporcionarse al usuario en un formato no impreso (por ejemplo, en
formato electrónico), en la medida establecida en el Reglamento (UE) n. [o ] 207/2012 o en cualquier otra
norma de aplicación posterior adoptada en virtud del presente Reglamento.


g) En la información facilitada por el fabricante se incluirán los riesgos residuales que sea necesario comunicar
al usuario u otras personas como limitaciones, contraindicaciones, precauciones o advertencias.


h) Cuando proceda, la información facilitada por el fabricante se expresará en forma de símbolos internacio­

nalmente reconocidos. Los símbolos o colores de identificación que se utilicen se ajustarán a normas
armonizadas o a las CS. En los ámbitos para los que no existan normas armonizadas ni CS, los símbolos y
colores se describirán en la documentación que acompañe al producto.


L 117/104 ES Diario Oficial de la Unión Europea 5.5.2017


23.2. Información que figurará en la etiqueta


La etiqueta incluirá todos los datos siguientes:


a) la denominación o el nombre comercial del producto;


b) la información estrictamente necesaria para que el usuario identifique el producto, el contenido del
embalaje, y, si no es evidente para el usuario, la finalidad prevista del producto;


c) el nombre, el nombre comercial registrado o la marca registrada del fabricante y su domicilio social;


d) si el domicilio social del fabricante se encuentra fuera de la Unión, el nombre del representante autorizado
y la dirección del domicilio social del representante autorizado;


e) en su caso, una indicación de que el producto contiene o lleva incorporado:


          - una sustancia medicinal, incluidos los derivados de sangre o plasma humanos, o


          - células o tejidos, o sus derivados, de origen humano, o


          - células o tejidos de origen animal, o sus derivados, contemplados en el Reglamento (UE) n. [o ] 722/2012;


f) cuando proceda, un etiquetado con arreglo a la sección 10.4.5;


g) el número de lote o el número de serie del producto, precedidos de las palabras «NÚMERO DE LOTE»

          - «NÚMERO DE SERIE» o un símbolo equivalente, según el caso;


h) el soporte de la identificación única a la que se refiere el artículo 27, apartado 4, y el anexo VII, parte C;


i) una indicación inequívoca de la fecha límite para la utilización o implantación del producto con seguridad,
expresada al menos en términos de año y mes, cuando proceda;


j) cuando no figure indicación de la fecha hasta la cual puede utilizarse el producto de manera segura, la
fecha de fabricación. Esta fecha de fabricación se podrá incluir como parte del número de lote o número de
serie, siempre que la fecha sea claramente identificable;


k) una indicación de cualquier condición específica de almacenamiento o manipulación que sea aplicable;


l) si el producto se suministra estéril, una indicación de su estado estéril y el método de esterilización;


m) advertencias o precauciones que deban ponerse inmediatamente en conocimiento del usuario del producto

          - de cualquier otra persona. Esta información podrá reducirse al mínimo, en cuyo caso debe figurar más
detalladamente en las instrucciones de uso, teniendo en cuenta los usuarios previstos;


n) si se trata de un producto de un solo uso, la indicación de este hecho. La indicación del fabricante de que el
producto es de un solo uso debe ser homogénea en toda la Unión;


o) si se trata de un producto de un solo uso reprocesado, la indicación de este hecho, el número de ciclos de
reprocesamiento ya efectuados y cualquier limitación en relación con el número de ciclos de reprocesa­
miento;


p) si trata de un producto a medida, la mención «producto a medida»;


q) una indicación de que se trata de un producto sanitario, si se trata de un producto destinado únicamente
a investigaciones clínicas, la mención «exclusivamente para investigaciones clínicas»;


r) en el caso de productos destinados a ser introducidos en el cuerpo humano por un orificio del cuerpo,

          - a ser aplicados en la piel que estén compuestos por sustancias o por combinaciones de sustancias que
sean absorbidas por el cuerpo humano o se dispersen localmente en él, la composición cualitativa global
del producto y la información cuantitativa relativa al componente o componentes esenciales responsables
de lograr el efecto principal previsto;


s) para los productos implantables activos, el número de serie y, para los demás productos implantables, el
número de serie o el número de lote.


23.3. Información sobre el envase que mantiene la esterilidad de un producto («envase estéril»)


En el envase estéril figurarán los detalles siguientes:


a) una indicación que permita reconocer el envase estéril como tal;


b) una declaración de que el producto está en estado estéril;


5.5.2017 ES Diario Oficial de la Unión Europea L 117/105


c) el método de esterilización;


d) el nombre y la dirección del fabricante,


e) una descripción del producto;


f) si se trata de un producto destinado a investigaciones clínicas, la indicación «exclusivamente para investiga­

ciones clínicas»;


g) si se trata de un producto a medida, la mención «producto a medida»;


h) el mes y el año de fabricación;


i) una indicación inequívoca de la fecha límite para la utilización o implantación del producto con seguridad,
expresada al menos en términos de año y mes, y


j) la instrucción de comprobar en las instrucciones de uso qué debe hacerse cuando el envase estéril esté
dañado o se haya abierto involuntariamente antes de su uso.


23.4. Información de las instrucciones de uso


Las instrucciones de uso incluirán todos los siguientes datos:


a) los datos a que se refieren las letras a), c), e), f), k), l), n) y r) de la sección 23.2;


b) la finalidad prevista del producto, especificando claramente las indicaciones y contraindicaciones, el
grupo o grupos de pacientes a los que está destinado el producto y los usuarios previstos, según
proceda;


c) cuando proceda, la especificación de los beneficios clínicos esperados;


d) cuando proceda, enlaces al resumen de seguridad y funcionamiento clínico al que se refiere el
artículo 32;


e) las características de funcionamiento del producto;


f) cuando proceda, las informaciones necesarias que permitan al profesional sanitario comprobar que el
producto es adecuado y seleccionar los programas informáticos y los accesorios correspondientes;


g) los riesgos residuales, contraindicaciones y efectos secundarios indeseables, incluida la información que
debe comunicarse al paciente a este respecto;


h) especificaciones que necesita el usuario para utilizar el producto de forma adecuada, por ejemplo, si el
producto cuenta con una función de medición, el grado de exactitud que se le atribuye;


i) datos sobre la preparación o manipulación del producto antes de que esté listo para ser utilizado

           - durante su uso, tales como esterilización, montaje final, calibración, etc., incluidos los niveles de
desinfección necesarios para garantizar la seguridad del paciente y todos los métodos disponibles para
lograr dichos niveles de desinfección;


j) Cualquier requisito en relación con instalaciones, formación o cualificaciones especiales aplicable al
usuario del producto u otras personas;


k) datos necesarios para comprobar si el producto está correctamente instalado y listo para funcionar de
manera segura y según lo previsto por el fabricante, además de, en su caso:


           - datos sobre la naturaleza y frecuencia del mantenimiento preventivo y periódico, así como de
cualquier limpieza o desinfección preparatorias;


           - información sobre componentes consumibles y la manera de sustituirlos;


           - información sobre la calibración necesaria para garantizar que el producto funcione correctamente y
de manera segura durante su vida útil prevista, y


           - métodos para eliminar los riesgos para las personas que participan en la instalación, calibración

               - asistencia técnica;


l) si el producto se suministra estéril, instrucciones para el caso de que el envase estéril resultase dañado

            - se abriese accidentalmente antes del uso;


L 117/106 ES Diario Oficial de la Unión Europea 5.5.2017


m) si el producto se suministra no estéril con la intención de que sea esterilizado antes de su uso, las
instrucciones oportunas para la esterilización;


n) si el producto es reutilizable, información sobre los procedimientos apropiados que permitan su reutili­
zación, incluida la limpieza, desinfección, embalaje y, en su caso, el método validado de reesterilización
adecuado para el Estado o Estados miembros donde el producto se comercialice. Se facilitará
información para saber en qué momento no debe utilizarse más el producto, como signos de
degradación o número máximo de reutilizaciones;


o) la advertencia, si procede, de que un producto sólo podrá ser utilizado de nuevo en caso de que haya
sido acondicionado nuevamente bajo la responsabilidad del fabricante para cumplir los requisitos
generales de seguridad y funcionamiento;


p) si el producto contiene la indicación de que es de un solo uso, información sobre las características
conocidas y los factores técnicos conocidos por el fabricante que puedan suponer un riesgo si el
producto se utiliza de nuevo. Esta información se basará en una sección específica de la documentación
de gestión de riesgos del fabricante en la que se abordarán detalladamente tales características y factores
técnicos. Si, con arreglo a la sección 23.1, letra d), no se exigen instrucciones de uso, dicha información
se facilitará al usuario previa solicitud;


q) en el caso de productos destinados a su uso junto con otros productos o equipos de uso general:


            - información para identificar tales productos o equipos, a fin de tener una combinación segura, y/o


           - información sobre las restricciones conocidas a las combinaciones de productos y equipos;


r) si el producto emite radiaciones con fines médicos:


            - información detallada sobre la naturaleza, el tipo y, cuando proceda, la intensidad y distribución de
las radiaciones emitidas;


           - los medios para proteger al paciente, usuario u otra persona frente a radiaciones no intencionadas
durante la utilización del producto;


s) Información que permita al usuario y/o al paciente estar informado sobre las advertencias, precauciones,
contraindicaciones, medidas a adoptar y limitaciones de uso del producto. Tal información permitirá al
usuario informar, si procede, al paciente sobre las advertencias, precauciones, contraindicaciones,
medidas que deban adoptarse y limitaciones de uso del producto. La información incluirá, en su caso:


           - advertencias, precauciones o medidas que adoptar en caso de mal funcionamiento del producto o de
cambios en su funcionamiento que puedan afectar a la seguridad;


           - advertencias, precauciones o medidas que adoptar frente a la exposición a influencias externas

             - condiciones ambientales razonablemente previsibles, como campos magnéticos, efectos eléctricos y
electromagnéticos externos, descargas electrostáticas, radiaciones asociadas a procedimientos
diagnósticos o terapéuticos, presión, humedad o temperatura;


           - advertencias, precauciones o medidas que adoptar en lo que respecta a los riesgos de interferencia
debidos a la presencia razonablemente previsible del producto en determinadas investigaciones
diagnósticas, evaluaciones o tratamientos terapéuticos u otros procedimientos, tales como interfe­
rencias electromagnéticas emitidas por el producto que afecten a otros equipos;


           - si el producto se destina a la administración de medicamentos, células o tejidos de origen humano

             - animal, o sus derivados, o sustancias biológicas, cualquier limitación o incompatibilidad en la
elección de las sustancias que se suministren;


            - advertencias, precauciones o limitaciones relativas a la sustancia medicinal y/o al material biológico
incorporados al producto sanitario como parte integrante, y


          - precauciones relacionadas con los materiales incorporados al producto que contengan o se
compongan de sustancias CMR o alteradores endocrinos, o que puedan dar lugar a sensibilización

              - reacciones alérgicas del paciente o usuario;


5.5.2017 ES Diario Oficial de la Unión Europea L 117/107


t) tratándose de productos que estén compuestos por sustancias o por combinaciones de sustancias
destinados a su introducción en el cuerpo humano y que sean absorbidos por el cuerpo humano o se
dispersen localmente en él, advertencias y precauciones, en su caso, en relación con el perfil general de
interacción del producto y sus productos de metabolismo con otros productos, medicamentos y demás
sustancias, así como contraindicaciones, efectos secundarios indeseables y riesgos relacionados con las
sobredosis;


u) tratándose de productos implantables, la información cualitativa y cuantitativa general sobre los
materiales y las sustancias a las que pueden estar expuestos los pacientes;


v) advertencias o precauciones que deben tomarse para facilitar la eliminación segura del producto, sus
accesorios y los consumibles que hayan sido utilizados con él. Esta información incluirá, en su caso:


           - peligro de infección o riesgos microbiológicos, tales como explantes, agujas o equipo quirúrgico
contaminado con sustancias de origen humano potencialmente infecciosas, y


            - peligros físicos, tales como objetos cortantes;


si, con arreglo a la sección 23.1, letra d), no se exigen instrucciones de uso, dicha información se
facilitará al usuario previa solicitud.


w) en relación con los productos destinados a su uso por profanos, las circunstancias en las que el usuario
debe consultar a un profesional de la salud;


x) en relación con los productos regulados por el presente Reglamento en virtud del artículo 1, apartado 2,
información relativa a la ausencia de beneficio clínico y los riesgos relacionados con el uso del producto;


y) fecha de publicación de las instrucciones de uso o, si han sido revisadas, fecha de publicación e identi­
ficador de la última revisión;


z) un aviso destinado al usuario o al paciente de que cualquier incidente grave relacionado con el producto
debe comunicarse al fabricante y a la autoridad competente del Estado miembro en el que estén
establecidos el usuario y/o el paciente;


a _bis_ ) la información que se facilitará al paciente con un producto implantado de acuerdo con el artículo 18;


a ter) para los productos que llevan incorporados sistemas electrónicos programables, incluidos los programas
informáticos, o programas informáticos que constituyan productos por sí mismos, los requisitos
mínimos relativos al soporte físico, características de las redes informáticas y medidas de seguridad
informática, incluida la protección contra el acceso no autorizado, necesarios para ejecutar el programa
informático de la forma prevista.


L 117/108 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO II_


**DOCUMENTACIÓN TÉCNICA**


La documentación técnica y, en su caso, el resumen de la misma que debe elaborar el fabricante se presentará de forma
clara, organizada, fácil de buscar e inequívoca, e incluirá, en particular, los elementos enumerados en el presente anexo.


1. DESCRIPCIÓN Y ESPECIFICACIONES DEL PRODUCTO, INCLUIDAS LAS VARIANTES Y LOS ACCESORIOS


1.1. Descripción y especificaciones del producto


a) denominación o nombre comercial y descripción general del producto, incluida su finalidad prevista y los
usuarios previstos;


b) el UDI-DI básico a que se refiere la parte C del anexo VI asignado por el fabricante al producto en cuestión, si la
identificación del producto pasa a basarse en un sistema de identificación única, o, en otro caso, cualquier otra
identificación clara del producto mediante un código, un número de catálogo u otra referencia inequívoca que
permita la trazabilidad;


c) grupo de pacientes destinatario, afecciones que se pretende diagnosticar, tratar o controlar y otras considera­

ciones, como los criterios de selección de los pacientes, indicaciones, contraindicaciones, advertencias;


d) principios de funcionamiento del producto y su modo de acción demostrado científicamente, si procede;


e) justificación de que el producto se considere un producto sanitario;


f) la clase de riesgo del producto y la justificación de la o las reglas de clasificación aplicables de conformidad con
el anexo VIII;


g) explicación de las posibles características novedosas;


h) una descripción de los accesorios del producto, de otros productos y de otros productos distintos de los
considerados que estén destinados a utilizarse en combinación con él;


i) una descripción o lista completa de las distintas configuraciones o variantes del producto que se tenga intención
de comercializar;


j) descripción general de los principales elementos funcionales, por ejemplo, sus piezas o componentes (incluido el
programa informático si procede), su formulación, su composición, su funcionalidad y, en su caso, su
composición cualitativa y cuantitativa. Si procede, se incluirán representaciones visuales rotuladas (como
diagramas, fotografías y dibujos) que indiquen claramente las piezas o los componentes clave, con explicaciones
suficientes para comprender los dibujos y diagramas;


k) descripción de las materias primas incorporadas a los elementos funcionales clave y de las que estén en contacto
directo con el cuerpo humano o en contacto indirecto con el mismo, por ejemplo durante la circulación
extracorpórea de líquidos corporales;


l) especificaciones técnicas, como las características, dimensiones y atributos de funcionamiento, del producto
sanitario y, en su caso, sus variantes o configuraciones y accesorios, que normalmente figurarían en las especifi­
caciones facilitadas al usuario como, por ejemplo, folletos, catálogos y publicaciones similares.


1.2. Referencia a generaciones anteriores y similares del producto


a) compendio de la anterior generación o generaciones del producto producidas por el fabricante, en caso de que
tales productos existan;


b) compendio de los productos similares identificados y disponibles en el mercado de la Unión o internacional, en
caso de que tales productos existan.


2. INFORMACIÓN QUE DEBERÁ FACILITAR EL FABRICANTE


Un conjunto completo de:


      - la etiqueta o las etiquetas colocadas en el producto y en su envase, como, por ejemplo, envase de una sola
unidad, envase de venta, envase para transporte en caso de condiciones de manejo específicas, en los lenguajes
aceptados en los Estados miembros en que se venda el producto, e


5.5.2017 ES Diario Oficial de la Unión Europea L 117/109


      - instrucciones de uso en las lenguas aceptadas en los Estados miembros en que esté previsto vender el producto.


3. INFORMACIÓN SOBRE DISEÑO Y FABRICACIÓN


a) información que permita comprender las etapas de diseño aplicadas al producto;


b) información y características completas, incluidos los procesos de fabricación y su validación, sus adyuvantes, el
examen continuo y el ensayo final del producto. En la documentación técnica deberá incluirse la totalidad de los
datos;


c) identificación de todos los lugares, incluidos los de proveedores y subcontratistas, donde se lleven a cabo las
actividades de diseño y fabricación.


4. REQUISITOS GENERALES DE SEGURIDAD Y FUNCIONAMIENTO


La documentación incluirá información a efectos de la demostración de la conformidad con los requisitos generales
de seguridad y funcionamiento establecidos en el anexo I que sean aplicables al producto, teniendo en cuenta su
finalidad prevista, e incluirá la justificación, validación y verificación de las soluciones adoptadas para cumplir con
esos requisitos. La demostración de la conformidad incluirá:


a) los requisitos generales de seguridad y funcionamiento que se aplican al producto y una explicación de por qué
no se aplican a otros;


b) el método o los métodos utilizados para demostrar el cumplimiento de cada uno de los requisitos generales de
seguridad y funcionamiento aplicables;


c) las normas armonizadas, especificaciones comunes u otras soluciones aplicadas, y


d) la identidad exacta de los documentos controlados que demuestren la conformidad con cada norma
armonizada, especificaciones comunes u otro método aplicado para demostrar el cumplimiento de los requisitos
generales de seguridad y funcionamiento. La información a que se refiere la presente letra incluirá una referencia
cruzada a la localización de dicha demostración en la documentación técnica completa y, en su caso, en el
resumen de la documentación técnica.


5. ANÁLISIS DE BENEFICIOS Y RIESGOS Y GESTIÓN DE RIESGOS


La documentación incluirá información sobre lo siguiente:


a) el análisis de beneficio/riesgo al que se refieren las secciones 1 y 8 del anexo I, y


b) las soluciones adoptadas y los resultados de la gestión de riesgos a que se refiere la sección 3 del anexo I.


6. VERIFICACIÓN Y VALIDACIÓN DE LOS PRODUCTOS


La documentación incluirá los resultados y análisis críticos de todas las verificaciones y ensayos o estudios de
validación realizados para demostrar la conformidad del producto con los requisitos del presente Reglamento y, en
particular, el cumplimiento de los requisitos generales de seguridad y funcionamiento.


6.1. Datos preclínicos y clínicos


a) resultados de ensayos, como ensayos de ingeniería, de laboratorio, de uso simulado y de uso con animales, y
evaluación de la bibliografía publicada sobre el producto, teniendo en cuenta su finalidad prevista, o sobre
productos similares, en lo relativo a la seguridad preclínica del producto y su conformidad con las especifica­
ciones;


b) información detallada sobre el diseño del ensayo, protocolos completos de ensayo o estudio, métodos de análisis
de los datos, además de resúmenes de datos y conclusiones, en particular en relación con:


        - la biocompatibilidad del producto, incluida la identificación de todos los materiales en contacto directo

          - indirecto con el paciente o usuario;


        - caracterización física, química y microbiológica;


        - seguridad eléctrica y compatibilidad electromagnética;


|17/110 ES|GESTION DE LOS DOCUMENTOS YDiario Oficial de la Unión Europea|Código: PNT-001.055.5.2017|
|---|---|---|
|— verificación y validaprograma y pruebasnormalmente un re|ción del programa informático (descripción del di  de su validación tal como se usa en el producto sumen de los resultados de verificaciones, validac|ción del programa informático (descripción del di  de su validación tal como se usa en el producto sumen de los resultados de verificaciones, validac|
|— verificación y validaprograma y pruebasnormalmente un re|ción del programa informático (descripción del di  de su validación tal como se usa en el producto sumen de los resultados de verificaciones, validac|seño y el proceso de desarrollo del       final. Esta información contendrá    iones y ensayos efectuados a nivel|


diversas configuraciones del soporte físico y, en su caso, los sistemas operativos mencionados en la
información facilitada por el fabricante);


         - estabilidad, incluida la vida útil, y


       - funcionamiento y seguridad.


En su caso, deberá demostrarse la conformidad con lo dispuesto en la Directiva 2004/10/CE del Parlamento
Europeo y del Consejo ( [1] ).


Cuando no se hayan realizado nuevos ensayos, la documentación incluirá una justificación de esta decisión. Un
ejemplo de esta justificación podría constituirlo el hecho de que se hayan efectuado ensayos de biocompati­
bilidad con materiales idénticos cuando dichos materiales se incorporaron a una versión anterior del producto
introducida en el mercado o puesta en servicio legalmente;


c) el informe de evaluación clínica y sus actualizaciones y el plan de evaluación clínica a que hacen referencia el
artículo 61, apartado 12, y la parte A del anexo XIV;


d) el plan de seguimiento clínico poscomercialización y el informe de evaluación de dicho seguimiento a que hace
referencia la parte B del anexo XIV, o las razones por las que este seguimiento no es de aplicación.


6.2. Información adicional requerida en casos específicos


a) Cuando un producto lleve incorporada como parte integrante una sustancia que, utilizada por separado, podría
considerarse un medicamento, según el sentido del artículo 1, punto 2, de la Directiva 2001/83/CE, incluido un
medicamento derivado de sangre humana o plasma humano, con arreglo al artículo 1, apartado 8, una
declaración de este hecho. En este caso, la documentación identificará la fuente de dicha sustancia y contendrá
datos de los ensayos realizados para evaluar su seguridad, calidad y utilidad, teniendo en cuenta la finalidad
prevista del producto.


b) Cuando un producto se elabore utilizando células o tejidos de origen humano o animal, o sus derivados, y esté
regulado por el presente Reglamento con arreglo al artículo 1, apartado 6, letras f) y g), y cuando lleve
incorporados como parte integrante tejidos o células de origen humano o sus derivados que tengan una acción
accesoria respecto a la del producto, y esté regulado por el presente Reglamento con arreglo al artículo 1,
apartado 10, párrafo primero, una declaración de este hecho. En tal caso, la documentación identificará todos
los materiales de origen humano o animal utilizados y facilitará información detallada sobre la conformidad con
las secciones 13.1 o 13.2, respectivamente, del anexo I.


c) En el caso de productos que están concebidos para ser introducidos en el cuerpo humano por un orificio
corporal, o aplicados en la piel y que estén compuestos por sustancias o combinaciones de sustancias que sean
absorbidas por el cuerpo humano o se dispersen localmente en él, información detallada, incluidos el diseño del
ensayo, el ensayo completo o los protocolos de estudio, los métodos para el análisis de datos, y resúmenes de
datos y conclusiones del ensayo, por lo que atañe a los estudios relacionados con:


        - la absorción, la distribución, el metabolismo y la excreción,


        - las posibles interacciones de dichas sustancias, o las posibles interacciones de sus productos de metabolismo
en el cuerpo humano, con otros productos, medicamentos u otras sustancias, considerando la población
objetivo y sus correspondientes condiciones médicas,


        - la tolerancia local, y


        - la toxicidad, incluyendo la toxicidad a dosis única y a dosis repetidas, la genotoxicidad, la carcinogenicidad y
la toxicidad para la reproducción el desarrollo, según sea aplicable en función del nivel y la naturaleza de la
exposición al producto.


En ausencia de tales estudios, se facilitará una justificación.


d) En el caso de productos que contengan sustancias CMR o alteradores endocrinos a que hace referencia la
sección 10.4.1 del anexo I, la justificación contemplada en la sección 10.4.2 de dicho anexo.


( [1] ) Directiva 2004/10/CE del Parlamento Europeo y del Consejo, de 11 de febrero de 2004, sobre la aproximación de las disposiciones
legales, reglamentarias y administrativas relativas a la aplicación de los principios de buenas prácticas de laboratorio y al control de su
aplicación para las pruebas sobre las sustancias químicas (DO L 50 de 20.2.2004, p. 44).


5.5.2017 ES Diario Oficial de la Unión Europea L 117/111


e) En el caso de productos introducidos en el mercado en condiciones estériles o para los que se indique que
tienen un estado microbiológico especial, una descripción de las condiciones ambientales para las fases de
fabricación pertinentes. En el caso de productos introducidos en el mercado en condiciones estériles, una
descripción de los métodos utilizados, incluidos los informes de validación, en lo que respecta al embalaje, la
esterilización y el mantenimiento de la esterilidad. El informe de validación se referirá a los ensayos relativos a la
carga biológica, la ausencia de pirógenos y, si procede, los residuos de agentes esterilizantes.


f) En el caso de productos introducidos en el mercado con una función de medición, una descripción de los
métodos utilizados para garantizar la exactitud, como se indica en las especificaciones.


g) Si el producto ha de conectarse a otro producto o productos para poder funcionar con arreglo a su finalidad
prevista, una descripción de esta combinación o configuración, con la prueba de que el producto se ajusta a los
requisitos generales de seguridad y funcionamiento una vez conectado con cualquiera de esos productos
atendiendo a las características indicadas por el fabricante.


L 117/112 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO III_


**DOCUMENTACIÓN TÉCNICA SOBRE SEGUIMIENTO POSCOMERCIALIZACIÓN**


La documentación técnica sobre seguimiento poscomercialización que habrá de redactar el fabricante de acuerdo con los
artículos 83 a 86 se presentará de forma clara, organizada, fácil de buscar e inequívoca, y comprenderá en particular los
elementos descritos en el presente anexo.


1.1. El plan de seguimiento poscomercialización elaborado con arreglo al artículo 84.


El fabricante demostrará en un plan de seguimiento poscomercialización que cumple con la obligación a que se
refiere el artículo 83.


a) El plan de seguimiento poscomercialización atenderá a la recogida y utilización de información disponible, en
particular:


        - información relativa a incidentes graves, incluida la información de informes periódicos de seguridad
actualizados y acciones correctivas de seguridad,


         - registros referentes a incidentes no graves y datos sobre efectos secundarios indeseables,


         - información relativa a los informes de tendencias,


         - bibliografía, bases de datos y/o registros especializados o técnicos pertinentes,


        - información, incluidos los comentarios y las reclamaciones, presentados por usuarios, distribuidores e
importadores, e


         - información pública sobre productos sanitarios similares.


b) El plan de seguimiento poscomercialización incluirá como mínimo:


        - un proceso proactivo y sistemático para recabar toda información mencionada en la letra a). El proceso
permitirá la correcta caracterización del funcionamiento de los productos, y permitirá asimismo comparar
el producto con productos similares ya comercializados;


         - métodos y procesos eficaces y apropiados para evaluar los datos recogidos;


        - indicadores adecuados y valores umbral que se utilizarán en la reevaluación permanente del análisis del
beneficio/riesgo y de la gestión de riesgos a que se refiere la sección 3 del anexo I;


        - métodos e instrumentos eficaces y apropiados para investigar las reclamaciones y analizar la experiencia
relacionada con el mercado recogida _in situ_ ;


        - métodos y protocolos para gestionar los acontecimientos sujetos al informe de tendencias previsto en el
artículo 88, incluidos los métodos y protocolos que se utilizan para establecer todo aumento estadísti­
camente significativo en la frecuencia o gravedad de los incidentes, así como el periodo de observación;


        - métodos y protocolos para comunicarse de manera efectiva con las autoridades competentes, los
organismos notificados, los agentes económicos y los usuarios;


         - referencia a los procedimientos destinados a cumplir las obligaciones de los fabricantes establecidas en los
artículos 83, 84 y 86;


         - procedimientos sistemáticos para determinar e iniciar medidas adecuadas, incluidas acciones correctivas;


        - instrumentos eficaces para localizar y determinar los productos respecto de los cuales podrán ser
necesarias medidas correctivas, y


        - el plan de seguimiento clínico poscomercialización a que hace referencia la parte B del anexo XIV, o las
razones por las que este plan de seguimiento no es de aplicación.


1.2. Los informes periódicos de seguridad actualizados mencionados en el artículo 86 y el informe sobre el
seguimiento poscomercialización mencionado en el artículo 85.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/113


_ANEXO IV_


**DECLARACIÓN UE DE CONFORMIDAD**


La declaración UE de conformidad contendrá toda la siguiente información:


1. Nombre, nombre comercial registrado o marca registrada del fabricante y, de haberse asignado ya, el número de
registro único (SNR) a que se refiere el artículo 31 y, en su caso, de su representante autorizado, y la dirección del
domicilio social en la que le puede contactar y que permite localizarlo.


2. Afirmación de que la declaración UE de conformidad se emite bajo la exclusiva responsabilidad del fabricante.


3. El UDI-DI básico a que hace referencia la parte C del anexo VI.


4. Denominación y nombre comercial del producto, código, número de catálogo u otra referencia inequívoca que
permita la identificación y trazabilidad del producto objeto de la declaración UE de conformidad como, por
ejemplo, una fotografía, si procede, así como su finalidad prevista. Excepto en lo que se refiere a la denominación y
nombre comercial, la información que permita la identificación y la trazabilidad puede ser proporcionada por
medio del UDI-DI básico al que se refiere el punto 3.


5. Clase de riesgo del producto con arreglo a las reglas recogidas en el anexo VIII.


6. Afirmación de que el producto objeto de la declaración es conforme con el presente Reglamento y, en su caso, con
cualquier otra legislación pertinente de la Unión que disponga la emisión de una declaración UE de conformidad.


7. Referencias a las especificaciones comunes utilizadas y en relación con las cuales se declara la conformidad.


8. En su caso, nombre y número de identificación del organismo notificado, descripción del procedimiento de
evaluación de la conformidad llevado a cabo e identificación del certificado o certificados emitidos.


9. En su caso, información complementaria.


10. Lugar y fecha de emisión de la declaración, nombre y cargo de la persona que la firmó, indicación de en nombre

      - por cuenta de quién lo hizo, y firma.


L 117/114 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO V_


**MARCADO CE DE CONFORMIDAD**


1. El marcado CE consistirá en las iniciales «CE» según el modelo siguiente:


2. Si se reduce o amplía el marcado CE, deberán respetarse las proporciones de este modelo cuadriculado.


3. Los diferentes elementos del marcado CE tendrán apreciablemente la misma dimensión vertical, que no podrá ser
inferior a 5 mm. Se autorizan excepciones a la dimensión mínima en el caso de los productos de pequeño tamaño.



![](/img/l00001-00175/L00001-00175.pdf-113-0.png)
5.5.2017 ES Diario Oficial de la Unión Europea L 117/115


_ANEXO VI_


**INFORMACIÓN QUE DEBE PRESENTARSE CON EL REGISTRO DE LOS PRODUCTOS Y AGENTES**
**ECONÓMICOS CONFORME AL ARTÍCULO 29, APARTADO 4, Y AL ARTÍCULO 31, DATOS PRINCIPALES**
**QUE DEBEN FACILITARSE A LA BASE DE DATOS DEL SISTEMA DE IDENTIFICACIÓN ÚNICA JUNTO CON**
**EL UDI-DI DE CONFORMIDAD CON LOS ARTÍCULOS 28 Y 29 Y SISTEMA DE IDENTIFICACIÓN ÚNICA**
**DEL PRODUCTO**


PARTE A


**INFORMACIÓN QUE DEBE PRESENTARSE CON EL REGISTRO DE LOS PRODUCTOS Y AGENTES**
**ECONÓMICOS CONFORME AL ARTÍCULO 29, APARTADO 4, Y AL ARTÍCULO 31,**


Los fabricantes o, en su caso, los representantes autorizados y, cuando proceda, los importadores, presentarán la
información a que se refiere la sección 1 y garantizarán que la información relativa a sus productos a que se refiere la
sección 2 sea completa, correcta y actualizada por la parte pertinente.


1. Información relativa al agente económico


1.1. tipo de agente económico (fabricante, representante autorizado o importador);


1.2. nombre, dirección y datos de contacto del agente económico;


1.3. cuando sea otra persona la que presente la información en nombre de cualquiera de los agentes económicos
citados en la sección 1.1, el nombre, la dirección y los datos de contacto de dicha persona;


1.4. nombre, dirección y datos de contacto de la persona o personas responsables del cumplimiento de la normativa
a que hace referencia el artículo 15.


2. Información relativa al producto


2.1. UDI-DI básico,


2.2. tipo, número y fecha de caducidad del certificado emitido por el organismo notificado y nombre o número de
identificación de dicho organismo notificado (y enlace a la información que aparece en el certificado y que fue
introducida por el organismo notificado en el sistema electrónico relativo a organismos notificados y
certificados);


2.3. Estado miembro en el que el producto se haya introducido o vaya a introducirse en el mercado de la Unión;


2.4. en el caso de los productos de las clases IIa, IIb o III: Estados miembros en los que el producto se comercializa

        - se comercializará;


2.5. clase de riesgo del producto;


2.6. indicación (sí/no) de si se trata o no de un producto de un solo uso reprocesado;


2.7. presencia de una sustancia que, utilizada por separado, podría considerarse un medicamento y nombre de esa
sustancia;


2.8. presencia de una sustancia que, utilizada por separado, podría considerarse un medicamento derivado de sangre
humana o plasma humano y nombre de esta sustancia;


2.9. indicación (sí/no) de la presencia de células o tejidos de origen humano, o sus derivados;


2.10. indicación (sí/no) de la presencia de células o tejidos de origen animal, o sus derivados, contemplados en el
Reglamento (UE) n. [o ] 722/2012;


2.11. en su caso, número de identificación único de las investigaciones clínicas o investigaciones efectuadas en relación
con el producto o enlace a su registro en el sistema electrónico relativo a las investigaciones clínicas;


2.12. en el caso de los productos que figuran en el anexo XVI, especificación de si la finalidad prevista de un producto
no es una finalidad médica;


2.13. en el caso de los productos diseñados y fabricados por otra persona física o jurídica, a tenor del artículo 10,
apartado 15, nombre, dirección y datos de contacto de dicha persona física o jurídica;


L 117/116 ES Diario Oficial de la Unión Europea 5.5.2017


2.14. en el caso de los productos de la clase III o productos implantables, resumen sobre seguridad y funcionamiento
clínico;


2.15. situación del producto (en el mercado, ha dejado de comercializarse, recuperado, acción correctiva de seguridad
iniciada).


PARTE B


**DATOS PRINCIPALES QUE DEBEN FACILITARSE A LA BASE DE DATOS DEL SISTEMA DE IDENTIFI­**

**CACIÓN ÚNICA JUNTO CON EL UDI-DI DE CONFORMIDAD CON LOS ARTÍCULOS 28 Y 29**


El fabricante facilitará a la base de datos de identificación única el UDI-DI y toda la siguiente información relativa al
fabricante y al producto:


1. cantidad por configuración de embalaje;


2. el UDI-DI básico a que hace referencia el artículo 29 y todo identificador adicional o identificadores adicionales;


3. la forma en que se controla la producción del producto (fecha de caducidad o de fabricación, número de lote,
número de serie);


4. si procede, identificador del producto en unidades de uso (cuando no se etiquete un UDI sobre el producto a nivel
de sus unidades de uso, se asignará un identificador del producto en unidades de uso para asociar el uso de un
producto con un paciente);


5. nombre y dirección del fabricante (como figuran en la etiqueta);


6. el SRN asignado, de conformidad con el artículo 31, apartado 2;


7. en su caso, nombre y dirección del representante autorizado (como figuran en la etiqueta);


8. el código de la nomenclatura de los productos sanitarios prevista en el artículo 26


9. clase de riesgo del producto;


10. si procede, nombre o marca comercial;


11. si procede, modelo del producto, referencia o número de catálogo;


12. si procede, dimensiones clínicas (incluidos volumen, longitud, calibre y diámetro);


13. descripción adicional del producto (optativo);


14. si procede, condiciones de almacenamiento o manipulación (como figuran en la etiqueta o en las instrucciones de
uso);


15. si procede, otros nombres comerciales del producto;


16. indicación (sí/no) de si está o no etiquetado como producto de un solo uso;


17. si procede, número máximo de reutilizaciones;


18. indicación (sí/no) de si está o no etiquetado como estéril;


19. indicación (sí/no) de la necesidad o no de esterilización antes del uso;


20. indicación (sí/no) de si contiene látex;


21. cuando proceda, información que deba figurar en la etiqueta con arreglo a la sección 10.4.5 del anexo I;


22. URL para información adicional como, por ejemplo, instrucciones de uso electrónicas (optativo);


23. si procede, advertencias críticas o contraindicaciones;


24. situación del producto (en el mercado, ha dejado de comercializarse, recuperado, acción correctiva de seguridad
iniciada).


5.5.2017 ES Diario Oficial de la Unión Europea L 117/117


PARTE C


**EL SISTEMA DE IDENTIFICACIÓN ÚNICA**


1. Definiciones


Identificación y captura automáticas de datos («ICAD»)


Tecnología utilizada para capturar datos automáticamente. Las tecnologías de ICAD incluyen los códigos de
barras, tarjetas inteligentes, biometría e identificación por radiofrecuencia (RFID).


UDI-DI básico


El UDI-DI básico es el principal identificador de un modelo de producto Es el DI asignado a nivel del producto
por unidad de uso. Es la clave principal para el registro en la base de datos de identificación única, y se
menciona en los certificados y declaraciones UE de conformidad pertinentes.


Identificador de producto por unidad de uso


Sirve para asociar el uso de un producto en un paciente en los casos en que la identificación única no está
etiquetada en el nivel de la unidad de uso del producto concreto, por ejemplo en el caso de varias unidades del
mismo producto acondicionadas conjuntamente.


Productos configurables


Producto que está compuesto de varios componentes que el fabricante puede ensamblar en múltiples configura­
ciones. A su vez, estos componentes pueden ser productos por sí mismos.


Entre los productos configurables se incluyen los sistemas de tomografía computarizada (TC), los sistemas de
ultrasonido, los sistemas de anestesia, los sistemas de vigilancia fisiológica y los sistemas de información de
radiología (RIS).


Configuración


Combinación de elementos de un equipamiento, según lo especificado por el fabricante, que funcionan conjun­
tamente como producto para lograr una finalidad prevista. La combinación de elementos puede ser modificada,
ajustada o personalizada para satisfacer necesidades específicas.


Las configuraciones incluyen, entre otros elementos:


       - puentes, tubos, cuadros, consolas y otros bienes de equipo que pueden ser configurados o combinados para
que desempeñen una función prevista en tomografía computerizada,


       - ventiladores, circuitos de respiración, vaporizadores combinados para desempeñar una función prevista en
anestesia.


UDI-DI


Código numérico o alfanumérico único de un modelo de producto que también se usa como «clave de acceso»
a información almacenada en una base de datos de identificación única.


Interpretación para lectura humana («HRI»)


La HRI es la interpretación legible por las personas de los caracteres codificados en el soporte de la identificación
única.


Niveles de embalaje


Los distintos niveles de embalaje del producto que contienen una cantidad determinada de productos, como
envases o cajas.


UDI-PI


Código numérico o alfanumérico que identifica la unidad de producción del producto.


Entre los distintos tipos de UDI-PI se incluyen el número de serie, el número de lote, la identificación del
programa informático y/o la fecha de fabricación y/o la fecha de caducidad, o ambos tipos de fechas.


L 117/118 ES Diario Oficial de la Unión Europea 5.5.2017


Identificación de radiofrecuencia (RFID)


Tecnología que utiliza la comunicación a través de ondas de radio para intercambiar datos entre un lector y una
etiqueta electrónica incorporada a un objeto, a efectos de identificación.


Contenedores para expedición


Contenedor cuya trazabilidad se controla mediante un proceso específico de sistemas logísticos.


Identificador único de los productos (UDI)


Serie de caracteres numéricos o alfanuméricos que se crea mediante una norma de codificación e identificación
de productos mundialmente aceptada. Permite la identificación inequívoca de un producto específico en el
mercado. La identificación única se compone del UDI-DI y del UDI-PI.


El término «único» no implica la serialización de unidades de producción individuales.


Soporte del UDI


Modo de transmitir la identificación única utilizando la identificación y captura automáticas de datos (ICAD) y, si
procede, su interpretación para lectura humana (HRI).


Entre los soportes de UDI se incluyen el código de barras lineal o de una dimensión, el código de barras en dos
dimensiones o matriz y la identificación por radiofrecuencia.


2. Requisitos generales


2.1. El marcado del UDI es un requisito adicional; no sustituye a otros requisitos de marcado o etiquetado de los
establecidos en el anexo I del presente Reglamento.


2.2. El fabricante deberá asignar y mantener identificadores únicos para sus productos.


2.3. Solo el fabricante podrá establecer el UDI en el producto o en su en embalaje.


2.4. Solo podrán utilizarse las normas de codificación facilitadas por las entidades emisoras designadas por la
Comisión de conformidad con el artículo 27, apartado 2.


3. El UDI (identificador único)


3.1. Al propio producto o a su embalaje se le asignará un identificador único. Los niveles superiores del embalaje
deberán tener su propio UDI.


3.2. Los contenedores para la expedición quedarán exentos del requisito de la sección 3.1. Por ejemplo, no se
requerirá un UDI en una unidad logística; en caso de que un proveedor de servicios médicos encargue varios
productos utilizando el UDI o el número de modelo de cada uno de ellos, y el fabricante introduzca estos
productos en un contenedor para expedición o para proteger cada producto embalado, el contenedor (unidades
logísticas) no estará sujeto a los requisitos de UDI.


3.3. El UDI constará de dos partes un Identificador de Producto (UDI-DI) y un Identificador de Producción (UDI-PI).


3.4. El UDI-DI será único en cada nivel de embalaje del producto.


3.5. Cuando aparezcan en el etiquetado un número de lote, un número de serie, una identificación del programa
informático o una fecha de caducidad, formarán parte del UDI-PI. Cuando en el etiquetado aparezca también la
fecha de fabricación, no será necesario incluirla en el UDI-PI. Cuando en el etiquetado aparezca únicamente la
fecha de fabricación, este se utilizará como UDI-PI.


3.6. A cada componente considerado como un producto y que esté comercialmente disponible de forma individual se
le asignará un UDI diferenciado, salvo en caso de que los componentes formen parte de un producto
configurable marcado con su propio UDI.


3.7. Los sistemas y kits para procedimientos en el sentido del artículo 22 tendrán asignado y llevarán su propio UDI.


3.8. El fabricante asignará el UDI a un producto siguiendo la norma de codificación pertinente.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/119


3.9. Se requerirá un nuevo UDI-DI cuando se produzca un cambio que pueda provocar la identificación errónea del
producto o una ambigüedad en su trazabilidad; en particular se requerirá un nuevo UDI-DI cuando se produzca
algún cambio en uno de los siguientes elementos de la base de datos de identificación única:


a) nombre o marca comercial;


b) versión o modelo del producto;


c) etiquetado como producto de un solo uso;


d) envasado estéril;


e) necesidad de esterilización antes del uso


f) cantidad de productos contenidos en un embalaje;


g) advertencias o contraindicaciones críticas, por ejemplo, contiene látex o contiene DEHP.


3.10. Los fabricantes que vuelvan a embalar o a etiquetar productos con su propia etiqueta deberán conservar un
registro del UDI del fabricante del equipo original.


4. Soporte del UDI


4.1. El soporte del UDI (imagen del UDI en formato para ICAD y lectura humana) deberá figurar en la etiqueta del
producto o en el propio producto, y en todos los niveles superiores de embalaje. En los niveles superiores de
embalaje no se incluye el contenedor para expedición.


4.2. En caso de limitaciones de espacio significativas en el embalaje de la unidad de uso, el soporte del UDI podrá
introducirse en el nivel de embalado inmediatamente superior.


4.3. Para los productos de un solo uso de las clases I y IIa embalados y etiquetados individualmente, no será
necesario que el soporte del UDI figure en el embalaje, pero sí deberá figurar en un nivel de embalaje superior,
como por ejemplo una caja que contenga varios productos embalados de forma individual. Sin embargo, cuando
no se haya previsto que el proveedor de servicios sanitarios tenga acceso al nivel más elevado de embalaje del
producto (entornos de asistencia sanitaria domiciliaria), el UDI deberá figurar en el embalaje del producto
individual.


4.4. Para los productos exclusivamente destinados a puntos de venta al por menor no será necesario que los UDI-PI
en formato de ICAD figuren en el embalaje del punto de venta.


4.5. Cuando haya soportes en formato de ICAD, distintos del soporte del UDI, que formen parte del etiquetado del
producto, el soporte del UDI deberá ser fácilmente identificable.


4.6. Cuando se utilicen códigos de barras lineales, el UDI-DI y el UDI-PI podrán estar concatenados o no en dos

       - más códigos de barras. Todas las partes y elementos del código de barras lineal deberán ser reconocibles e
identificables.


4.7. Cuando existan limitaciones importantes que afecten al uso de ambos formatos ICAD y HRI en la etiqueta, se
preferirá que figure únicamente el formato ICAD. Sin embargo, para los productos destinados a ser utilizados
fuera de los centros de atención sanitaria, como los productos para atención domiciliaria, en la etiqueta deberá
figurar el formato para lectura humana, incluso si ello supone no dejar espacio para el formato ICAD.


4.8. El formato para lectura humana deberá seguir las normas de la entidad emisora del código UDI.


4.9. Cuando el fabricante utilice tecnología de identificación por radiofrecuencia, la etiqueta deberá recoger también
un código de barras lineal o en 2D conforme a la norma establecida por las entidades emisoras.


4.10. Los productos reutilizables deberán llevar en el propio producto un soporte de la identificación única. Los
soportes de identificación única de los productos reutilizables que requieran limpieza, desinfección, esterilización

       - renovación entre usos en pacientes deberán ser permanentes y legibles después de cada proceso realizado, de
manera que el producto esté listo para su siguiente uso durante toda la vida útil prevista del producto. Los
requisitos del presente punto no se aplicarán a los productos en las siguientes circunstancias:


a) cuando cualquier tipo de marcado directo interferiría en la seguridad o el funcionamiento del producto;


b) cuando el producto no puede ser objeto de un marcado directo por no ser viable desde el punto de vista
tecnológico.


4.11. El soporte del UDI deberá ser legible durante el uso normal y durante toda la vida útil prevista del producto.


L 117/120 ES Diario Oficial de la Unión Europea 5.5.2017


4.12. Cuando el soporte del UDI sea fácilmente legible, o en caso de que la ICAD pueda ser escaneada a través del
embalaje del producto, no será necesario que el soporte del UDI se coloque en el embalaje.


4.13. En el caso de un único producto terminado constituido por varias partes que sea preciso ensamblar antes de su
primer uso, bastará con colocar el soporte del UDI solamente en una de las partes de cada producto.


4.14. El soporte del UDI deberá colocarse de manera que se pueda acceder a la ICAD durante el funcionamiento
normal o el almacenamiento.


4.15. Los soportes de código de barras que incluyan tanto un UDI-DI como un UDI-PI podrán incluir también datos
esenciales para el funcionamiento del producto u otros datos.


5. Principios generales de la base de datos UDI


5.1. La base de datos UDI deberá soportar el uso de todos los datos principales de la base de datos de UDI a que
hace referencia la parte B del presente anexo.


5.2. Los fabricantes serán responsables de la presentación inicial en la base de datos de UDI de la información de
identificación y otros datos del producto y de sus actualizaciones.


5.3. Para la validación de los datos proporcionados se aplicarán los métodos o procedimientos adecuados.


5.4. Los fabricantes verificarán periódicamente la exactitud de todos los datos pertinentes sobre los productos que
hayan comercializado, excepto para los productos que ya no estén disponibles en el mercado.


5.5. La presencia en la base de datos de UDI del UDI-DI del producto no supondrá que el producto sea conforme al
presente Reglamento.


5.6. La base de datos permitirá vincular todos los niveles de embalaje del producto.


5.7. Los datos de un nuevo UDI-DI estarán disponibles al mismo tiempo que el producto se introduzca en el
mercado.


5.8. Cuando se produzca un cambio en un elemento que no requiera un nuevo UDI-DI, los fabricantes deberán
actualizar los registros pertinentes de la base de datos de UDI en un plazo de 30 días.


5.9. La base de datos de UDI utilizará, siempre que sea posible, normas internacionales aceptadas para la
presentación y actualización de datos.


5.10. La interfaz de usuario de la base de datos de UDI estará disponible en todas las lenguas oficiales de la Unión. No
obstante, se deberá minimizar el uso de campos de texto libre con vistas a reducir las traducciones.


5.11. Los datos relativos a productos que ya no estén disponibles en el mercado deberán mantenerse en la base de
datos de UDI.


6. Normas para tipos específicos de productos


6.1. Productos implantables:


6.1.1. Los productos implantables deberán, en su nivel inferior de embalaje («paquetes de unidades»), ir identificados,

       - marcados utilizando la ICAD, con un UDI (UDI-DI + UDI-PI).


6.1.2. El UDI-PI tendrá al menos las siguientes características:


a) el número de serie para los productos implantables activos,


b) el número de serie o el número de lote para otros productos implantables.


6.1.3. El UDI del producto implantable será identificable antes de su implantación.


6.2. Productos reutilizables que requieran limpieza, desinfección, esterilización o renovación entre usos


6.2.1. El UDI de estos productos se deberá colocar en el producto y ser legible después de cada procedimiento, de
manera que el producto esté listo para su siguiente uso;


6.2.2. El fabricante deberá definir las características del UDI-PI, como por ejemplo el número de lote o de serie.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/121


6.3. Sistemas y kits para procedimientos con arreglo al artículo 22


6.3.1. La persona física o jurídica mencionada en el artículo 22 será responsable de la identificación del sistema o kit
para procedimientos con un UDI que incluya tanto el UDI-DI como el UDI-PI;


6.3.2. Los productos contenidos en el sistema o kit para procedimientos deberán llevar un soporte del UDI en el
embalaje o en el propio producto.


Exenciones:


a) No será necesario que cada uno de los productos desechables de un solo uso, cuyo uso en general sea
conocido por el usuario previsto, que estén incluidos en un sistema o kit para procedimientos y que no estén
destinados a uso individual fuera del contexto del sistema o kit para procedimientos, lleven su propio soporte
del UDI.


b) No será necesario que los productos que estén exentos de llevar un soporte del UDI en el nivel de embalaje
pertinente lleven un soporte del UDI cuando estén incluidos en un sistema o kit para procedimientos.


6.3.3. Colocación del soporte del UDI en los sistemas o kits para procedimientos


a) Por norma general, el soporte del UDI de los sistemas o kits para procedimientos se fijará en la parte exterior
del embalaje.


b) El soporte del UDI deberá ser legible o, para el formato de ICAD, escaneable, tanto si se coloca en la parte
exterior del embalaje del sistema o kit para procedimientos como si se coloca en la parte interior de un
embalaje transparente.


6.4. Productos configurables:


6.4.1. Deberá asignarse a la totalidad del producto configurable un UDI, que se denominará UDI del producto
configurable.


6.4.2. El UDI-DI del producto configurable se asignará a grupos de configuraciones, y no a configuraciones dentro del
grupo. Un grupo de configuraciones es el conjunto de las posibles configuraciones de un producto determinado,
según lo descrito en la documentación técnica.


6.4.3. Se asignará a cada producto configurable un UDI-PI del producto configurable.


6.4.4. El soporte del UDI del producto configurable se colocará en el ensamblado que tenga menos probabilidades de
ser intercambiado durante la vida útil del sistema, y se identificará como el UDI del producto configurable.


6.4.5. Se asignará un UDI diferenciado a cada uno de los componentes que sea considerado un producto y esté
comercialmente disponible de forma individual.


6.5. Programas informáticos del producto


6.5.1. Criterios de asignación del UDI


El UDI se asignará a nivel del sistema del programa informático. Solo estarán sujetos a este requisito los
programas informáticos que estén comercialmente disponibles de forma individual y los programas informáticos
que sean productos por sí mismos.


La identificación del programa informático se considerará el mecanismo de control de fabricación y figurará en
el UDI-PI.


6.5.2. Se requerirá un nuevo UDI-DI cada vez que se produzca algún cambio que modifique:


a) el funcionamiento original,


b) la seguridad o uso previsto del programa informático.


c) la interpretación de los datos.


Estos cambios pueden incluir algoritmos nuevos o modificados, las estructuras de bases de datos, la plataforma
operativa, la arquitectura o nuevas interfaces de usuarios o nuevos canales de interoperabilidad.


6.5.3. Las revisiones menores del programa informático requerirán un nuevo UDI-PI y no un nuevo UDI-DI.


En general, las revisiones menores del programa informático se refieren a ajustes relativos a errores de
programación, mejoras de la manejabilidad que no se efectúan a efectos de seguridad, refuerzos de la seguridad

        - la eficacia operativa.


Las revisiones menores del programa informático deberán señalarse mediante un formulario de identificación
específico del fabricante.


L 117/122 ES Diario Oficial de la Unión Europea 5.5.2017


6.5.4. Criterios para la colocación del UDI para programas informáticos


a) en caso de que un programa informático se suministre en un medio físico, como un CD o un DVD, cada uno
de los niveles de embalaje deberá llevar el UDI completo en formato ICAD y para lectura humana. El UDI
que se coloque en el medio físico que contenga el programa informático y su embalaje será igual al UDI
asignado al programa informático al nivel de sistema,


b) el UDI se suministrará en una pantalla fácilmente accesible para el usuario en un formato de texto fácilmente
legible, como por ejemplo en un fichero de información del producto («acerca de») o incluido en la pantalla
de inicio),


c) un programa informático que carezca de interfaz de usuario, como por ejemplo un soporte intermedio para
conversión de imágenes, deberá poder transmitir el UDI mediante una interfaz de programador de
aplicaciones (API),


d) en los indicadores visuales electrónicos del programa informático solo será necesario que figure la parte del
UDI en formato para lectura humana. No será necesario que en los indicadores visuales electrónicos, por
ejemplo el menú «acerca de», la pantalla de inicio, etc., figure el marcado del UDI en formato de ICAD,


e) el formato de lectura humana del UDI del programa informático deberá incluir los identificadores de
aplicación de la norma utilizada por las entidades emisoras, para ayudar al usuario a identificar el UDI y
determinar qué norma se ha utilizado para crearlo.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/123


_ANEXO VII_


**REQUISITOS QUE DEBEN CUMPLIR LOS ORGANISMOS NOTIFICADOS**


1. REQUISITOS GENERALES Y DE ORGANIZACIÓN


1.1. Estatuto jurídico y estructura organizativa


1.1.1. Cada organismo notificado estará constituido con arreglo a la legislación nacional de un Estado miembro o con
arreglo al Derecho de un tercer país con el que la Unión haya celebrado un acuerdo a este respecto. Se
documentarán plenamente su personalidad jurídica y su estatuto. Dicha documentación incluirá información
sobre la propiedad y las personas físicas o jurídicas que controlen los organismos notificados.


1.1.2. Cuando el organismo notificado sea una entidad jurídica que forme parte de una organización más grande, se
documentarán claramente las actividades de dicha organización, su estructura organizativa y gobernanza y la
relación con el organismo notificado. En tales casos, tanto el organismo notificado como la organización a la que
pertenece estarán sujetos a las disposiciones de la sección 1.2.


1.1.3. Si un organismo notificado posee enteramente o en parte entidades jurídicas establecidas en un Estado miembro

      - en un tercer país o es propiedad de otra entidad jurídica, se definirán y documentarán claramente las
actividades y responsabilidades de dichas entidades, así como sus relaciones jurídicas y operativas con el
organismo notificado. El personal de las mencionadas entidades que realice actividades de evaluación de la
conformidad con arreglo al presente Reglamento estará sujeto a las disposiciones del mismo que les sean
aplicables.


1.1.4. La estructura organizativa, la distribución de las responsabilidades, la línea jerárquica y el funcionamiento del
organismo notificado serán tales que ofrezcan confianza en el desempeño del organismo notificado y en los
resultados de las actividades de evaluación de la conformidad que se realicen.


1.1.5. Los organismos notificados documentarán con claridad su estructura organizativa y las funciones, responsabi­

lidades y atribuciones de sus máximos directivos y del personal que pueda ejercer influencia en el desempeño del
organismo notificado y en los resultados de sus actividades de evaluación de la conformidad.


1.1.6. Los organismos notificados identificarán a aquellos de sus más altos directivos que tengan autoridad y responsa­

bilidad generales respecto de cada una de las actividades siguientes:


       - dotación de recursos suficientes para las actividades de evaluación de la conformidad;


       - desarrollo de los procedimientos y políticas aplicables al funcionamiento del organismo notificado;


       - supervisión de la aplicación de los procedimientos, políticas y sistemas de gestión de la calidad del organismo
notificado;


       - supervisión de las finanzas del organismo notificado;


       - actividades y decisiones adoptadas por el organismo notificado, incluidos los acuerdos contractuales;


       - delegación de autoridad en miembros del personal o en comités, en caso de necesidad, para la realización de
actividades determinadas;


      - interacción con la autoridad responsable de los organismos notificados y obligaciones en materia de
comunicación con otras autoridades competentes, la Comisión y los demás organismos notificados.


1.2. Independencia e imparcialidad


1.2.1. Los organismos notificados serán organismos terceros independientes del fabricante del producto en relación con
el cual lleven a cabo actividades de evaluación de la conformidad. Asimismo, serán independientes de cualquier
otro agente económico que tenga un interés en el producto, así como de cualquier competidor del fabricante.
Esto no impide que el organismo notificado realice actividades de evaluación de la conformidad para fabricantes
que compitan entre ellos.


L 117/124 ES Diario Oficial de la Unión Europea 5.5.2017


1.2.2. Los organismos notificados estarán organizados y gestionados de modo que se garantice la independencia,
objetividad e imparcialidad de sus actividades. Documentarán e implantarán una estructura y procedimientos que
garanticen la imparcialidad y permitan promover y aplicar los principios de imparcialidad aplicables en toda su
organización, personal y actividades de evaluación. Dichos procedimientos velarán por la identificación, la investi­
gación y la resolución de cualquier caso en el que pueda surgir un conflicto de interés, incluida la participación
en servicios de consultoría en el ámbito de los productos antes de ocupar un empleo en el organismo notificado.
Se documentarán la investigación, conclusiones y resolución de tales casos.


1.2.3. Los organismos notificados, sus máximos directivos y el personal responsable de realizar las tareas de evaluación
de la conformidad:


a) no serán los diseñadores, fabricantes, proveedores, instaladores, compradores, propietarios ni encargados del
mantenimiento de los productos que evalúen, ni tampoco los representantes autorizados de ninguna de estas
personas; esto no será óbice para la adquisición y uso de productos evaluados que sean necesarios para el
funcionamiento del organismo notificado, la realización de la evaluación de la conformidad o el uso de dichos
productos con fines personales;


b) no participarán en el diseño, la fabricación o construcción, comercialización, instalación y utilización

        - mantenimiento de aquellos productos para los que estén designados, ni representarán a las partes que
participen en estas actividades;


c) no desempeñarán ninguna actividad que pueda entrar en conflicto con su independencia de criterio o su
integridad en relación con las actividades de evaluación de la conformidad para las que han sido designados;


d) no ofrecerán ni prestarán servicios que puedan poner en peligro la confianza en su independencia,
imparcialidad u objetividad; en particular, no ofrecerán ni prestarán servicios de consultoría al fabricante, su
representante autorizado, un proveedor o un competidor comercial en lo relativo al diseño, construcción,
comercialización o mantenimiento de los productos o procesos objeto de evaluación, y


e) no estarán vinculados a ninguna organización que preste servicios de consultoría como los mencionados en la
letra d); esto no será óbice para actividades generales de formación que no estén vinculadas a clientes
determinados y que estén relacionadas con reglamentaciones sobre productos o con normas afines.


1.2.4. Toda participación en la prestación de servicios de consultoría en el sector de los productos antes de la
contratación por un organismo notificado deberá estar plenamente documentada en el momento de la
contratación; se hará un seguimiento de los posibles conflictos de interés, que se resolverán con arreglo al
presente anexo. Si, antes de ser contratado por un organismo notificado, un miembro del personal de dicho
organismo ha trabajado anteriormente para un cliente determinado o prestado servicios de consultoría en el
sector de los productos para ese cliente determinado, no se le encomendarán, durante un periodo de tres años,
actividades de evaluación de la conformidad para ese cliente ni para empresas que pertenezcan al mismo grupo.


1.2.5. Se garantizará la imparcialidad de los organismos notificados, de sus máximos directivos y de su personal de
evaluación. El nivel de remuneración de los máximos directivos y del personal de evaluación de un organismo
notificado y de los subcontratistas que participen en actividades de evaluación no dependerá de los resultados de
las evaluaciones. Los organismos notificados harán públicas las declaraciones de interés de sus máximos
directivos.


1.2.6. Si un organismo notificado pertenece a una entidad o institución pública, se garantizará y documentará la
independencia y la no existencia de conflictos de interés entre, por una parte, la autoridad responsable de los
organismos notificados o la autoridad competente y, por otra, el organismo notificado.


1.2.7. Los organismos notificados garantizarán y documentarán que las actividades de sus filiales o subcontratistas, o de
cualquier organismo asociado, entre otras las actividades de sus propietarios, no afectan a la independencia,
imparcialidad y objetividad de sus actividades de evaluación de la conformidad.


1.2.8. Los organismos notificados funcionarán con arreglo a un conjunto coherente de condiciones justas y razonables,
que tendrán en cuenta los intereses de las pequeñas y medianas empresas, según la definición de la Recomen­
dación n. [o ] 2003/361/CE en relación con las tasas.


1.2.9. Los requisitos establecidos en la presente sección no excluirán en absoluto los intercambios de información
técnica y orientación reglamentaria entre un organismo notificado y un fabricante que solicite su evaluación de la
conformidad.


1.3. Confidencialidad


1.3.1. Los organismos notificados se dotarán de procedimientos documentados que garanticen que su personal, sus
comités, sus filiales o subcontratistas y todos sus organismos asociados o personal de organismos externos
respeten la confidencialidad de la información de la que tengan conocimiento en el ejercicio de las actividades de
evaluación de la conformidad, excepto en aquellos casos en que la ley exija la comunicación de tal información.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/125


1.3.2. El personal de los organismos notificados estará sujeto a la obligación de secreto profesional en el ejercicio de sus
funciones en el marco del presente Reglamento o de cualquier disposición de la legislación nacional que lo
desarrolle, excepto en relación con las autoridades responsables de los organismos notificados, las autoridades
competentes respecto de los productos sanitarios en los Estados miembros o la Comisión. Se protegerán los
derechos de propiedad. Los organismos notificados se dotarán de procedimientos documentados en relación con
los requisitos de la presente sección.


1.4. Responsabilidad


1.4.1. Los organismos notificados suscribirán un seguro de responsabilidad adecuado para sus actividades de evaluación
de la conformidad, salvo que dicha responsabilidad se halle cubierta por el Estado miembro en cuestión con
arreglo a la legislación nacional o que dicho Estado miembro sea directamente responsable de la evaluación de la
conformidad.


1.4.2. El ámbito de aplicación y el valor económico total del seguro de responsabilidad se adecuarán al nivel y alcance
territorial de las actividades del organismo notificado y estarán en consonancia con el perfil de riesgo de los
productos certificados por el organismo notificado. El seguro de responsabilidad cubrirá los casos en que el
organismo notificado pueda verse obligado a retirar, restringir o suspender certificados.


1.5. Régimen financiero


Los organismos notificados dispondrán de los recursos financieros necesarios para llevar a cabo sus actividades
de evaluación de la conformidad dentro de su ámbito de designación y sus actividades empresariales relacionadas.
Documentarán y probarán su capacidad financiera y su viabilidad económica a largo plazo, teniendo en cuenta,
cuando corresponda, las circunstancias específicas que pueda haber durante una fase inicial de puesta en marcha.


1.6. Participación en actividades de coordinación


1.6.1. Los organismos notificados participarán o se asegurarán de que su personal de evaluación está informado de las
actividades pertinentes de normalización y en las del grupo de coordinación de los organismos notificados
contemplado en el artículo 49, y velarán por que su personal de evaluación y toma de decisiones esté informado
de todos los documentos pertinentes de legislación, orientaciones y buenas prácticas adoptados en el marco del
presente Reglamento.


1.6.2. Los organismos notificados tendrán en cuenta los documentos de orientación y los relativos a las prácticas más
idóneas.


2. REQUISITOS DE GESTIÓN DE LA CALIDAD


2.1. Los organismos notificados establecerán, documentarán, aplicarán, mantendrán y explotarán un sistema de
gestión de la calidad que se ajuste a la naturaleza, el ámbito y la escala de sus actividades de evaluación de la
conformidad y sea capaz de apoyar y demostrar un cumplimiento coherente de los requisitos del presente
Reglamento.


2.2. El sistema de gestión de la calidad del organismo notificado abordará al menos los siguientes aspectos:


       - documentación y estructura del sistema de gestión, incluidas las políticas aplicables a sus actividades y los
objetivos de estas;


       - políticas de asignación de actividades y responsabilidades al personal;


       - evaluación y proceso de toma de decisiones, con arreglo a las tareas, las responsabilidades y el papel del
personal y de los máximos directivos del organismo notificado;


       - planificación, ejecución, evaluación y, en caso necesario, adaptación de sus procedimientos de evaluación de
la conformidad;


       - control de documentos;


       - control de registros;


       - revisión por la dirección;


       - auditorías internas;


       - acciones correctivas y preventivas;


       - reclamaciones y apelaciones, y


       - formación continua.


Si se utilizan documentos redactados en varios idiomas, el organismo notificado garantizará y verificará que
tengan idéntico contenido.


L 117/126 ES Diario Oficial de la Unión Europea 5.5.2017


2.3. La alta dirección de los organismos notificados se asegurará de que el sistema de gestión de la calidad es
plenamente comprendido, aplicado y mantenido en toda la organización del organismo notificado, incluidas las
filiales y los subcontratistas implicados en las actividades de evaluación de la conformidad en virtud del presente
Reglamento.


2.4. Los organismos notificados exigirán a todo el personal que se comprometa oficialmente, mediante firma u otro
procedimiento equivalente, a cumplir los procedimientos determinados por cada organismo notificado. Ese
compromiso tendrá en cuenta los aspectos relacionados con la confidencialidad y la independencia respecto de
intereses comerciales y de otro tipo y de cualquier asociación anterior o existente con clientes. Se exigirá al
personal que complete declaraciones escritas indicando su respeto de los principios de confidencialidad, indepen­
dencia e imparcialidad.


3. REQUISITOS DE RECURSOS


3.1. Generalidades


3.1.1. Los organismos notificados serán capaces de llevar a cabo todas las tareas que les competan con arreglo al
presente Reglamento con el máximo grado de integridad profesional y la competencia técnica necesaria en el
ámbito específico, tanto si dichas tareas las efectúan los propios organismos notificados como si se realizan en su
nombre y bajo su responsabilidad.


En particular, tendrán el personal necesario y poseerán o tendrán acceso a todos los equipos, instalaciones y la
competencia necesaria para realizar de forma adecuada las tareas técnicas, científicas y administrativas pertinentes
a las actividades de evaluación de la conformidad para las que han sido designados.


Dicho requisito presupone que en todo momento y para cada procedimiento de evaluación de la conformidad y
cada tipo de productos para los que hayan sido designados, los organismos notificados tengan disponibilidad
permanente de suficiente personal administrativo, técnico y científico que posea la experiencia y los conoci­
mientos relativos a los productos pertinentes y a las tecnologías correspondientes. Dicho personal deberá contar
con el número de efectivos suficiente para garantizar que el organismo notificado en cuestión pueda llevar a cabo
las tareas de evaluación de la conformidad, incluidas la evaluación de la funcionalidad médica, las evaluaciones
clínicas y el funcionamiento y la seguridad de los productos para los cuales ha sido designado, teniendo en cuenta
los requisitos del presente Reglamento en particular los recogidos en el anexo I.


Las competencias acumuladas de un organismo notificado deberán permitirle evaluar los tipos de productos para
los cuales ha sido designado. El organismo notificado contará con la suficiente competencia interna para evaluar
de forma crítica las evaluaciones llevadas a cabo por expertos externos. Las tareas que los organismos notificados
no podrán subcontratar se recogen en la sección 4.1.


El personal que participe en la gestión del funcionamiento de las actividades de evaluación de la conformidad de
productos de un organismo notificado tendrá los conocimientos adecuados para establecer y gestionar un sistema
de selección del personal de evaluación y verificación, de verificación de la competencia de dicho personal, de
autorización y atribución de sus tareas, de organización de su formación inicial y permanente y de la asignación
de sus obligaciones y la supervisión de dicho personal, para garantizar que el personal que administre y realice las
operaciones de evaluación y verificación tenga la competencia necesaria para cumplir las funciones que deba
desempeñar.


Los organismos notificados designarán como mínimo a una persona de la alta dirección como responsable global
de todas las actividades de evaluación en relación con productos.


3.1.2. Los organismos notificados se asegurarán de que el personal que intervenga en actividades de evaluación de la
conformidad mantenga su nivel de cualificación y experiencia, para lo cual establecerán un sistema de
intercambio de información sobre la experiencia adquirida y un programa de formación y educación continua.


3.1.3. Los organismos notificados documentarán claramente el alcance y los límites de las funciones y responsabilidades
y el nivel de autorización del personal, incluidos todos los subcontratistas y expertos externos, que participe en
actividades de evaluación de la conformidad, e informarán de ello a dicho personal en consecuencia.


3.2. Criterios de cualificación del personal


3.2.1. Los organismos notificados elaborarán y documentarán criterios de cualificación y procedimientos de selección y
autorización de las personas que participan en las actividades de evaluación de la conformidad, en particular, en
lo que atañe a conocimientos, experiencia y otras competencias exigidas, así como la formación inicial y continua
necesaria. Los criterios de cualificación abordarán las distintas funciones en el proceso de evaluación de la
conformidad, como la auditoría, evaluación o ensayo de los productos, la revisión de la documentación técnica y
la toma de decisiones, así como los productos, tecnologías y ámbitos, como la biocompatibilidad, la esterilización,
las células y tejidos de origen humano y animal y la evaluación clínica, cubiertos por el ámbito de la designación.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/127


3.2.2. Los criterios de cualificación contemplados en la sección 3.2.1 se referirán al alcance de la designación de un
organismo notificado con arreglo a la descripción utilizada por el Estado miembro para la notificación a que se
refiere el artículo 42, apartado 3, y aportarán un nivel suficiente de detalle para la necesaria cualificación dentro
de las subdivisiones del alcance descrito.


Se definirán criterios específicos de cualificación, como mínimo, para la valoración de:


       - la evaluación preclínica,


       - la evaluación clínica,


       - los tejidos y células de origen humano y animal,


       - la seguridad funcional,


       - los programas informáticos,


       - el embalaje,


       - los productos que incorporan como parte integrante un medicamento,


       - los productos que están concebidos para ser introducidos en el cuerpo humano por un orificio corporal,

        - aplicados en la piel y que estén compuestos por sustancias o combinaciones de sustancias que sean
absorbidas por el cuerpo humano o se dispersen localmente en él, y


       - los distintos tipos de procesos de esterilización.


3.2.3. El personal responsable de definir los criterios de calificación y de autorizar a otros miembros del personal
a llevar a cabo actividades de evaluación de la conformidad concretas deberá ser un empleado del propio
organismo notificado y no un experto externo ni personal subcontratado. Tendrá conocimientos y experiencia
demostrados en todos los ámbitos siguientes:


       - legislación de la Unión sobre productos y documentos de orientación pertinentes;


       - procedimientos de evaluación de la conformidad previstos en el presente Reglamento;


       - una amplia base de conocimientos de las tecnologías de productos y del diseño y la fabricación de productos;


   - sistema de gestión de la calidad del organismo notificado, procedimientos relacionados y criterios de cualifi­

cación exigidos;


       - formación pertinente para el personal que participa en actividades de evaluación de la conformidad de los
productos;


       - experiencia suficiente en evaluaciones de conformidad con arreglo al presente Reglamento o en legislación
previamente aplicable en el marco de un organismo notificado.


3.2.4. Los organismos notificados dispondrán permanentemente de personal que tenga los conocimientos clínicos
pertinentes y, cuando sea posible, sea un empleado del propio organismo notificado. Dicho personal se integrará
en todo el proceso de evaluación y toma de decisiones del organismo notificado, a fin de:


       - determinar cuándo es necesaria una aportación especializada para valorar la evaluación clínica realizada por el
fabricante, y seleccionar a expertos debidamente cualificados;


       - dotar a los expertos clínicos externos de una formación adecuada sobre los requisitos pertinentes del presente
Reglamento, las especificaciones comunes, las orientaciones y las normas armonizadas, y garantizar que estos
expertos clínicos externos tengan un conocimiento pleno del contexto y de las implicaciones de la evaluación
y el asesoramiento facilitados;


       - poder analizar y poner a prueba científicamente los datos clínicos recogidos en la evaluación clínica, así como
cualesquiera investigaciones clínicas relacionadas, y orientar debidamente a los expertos clínicos externos en
la valoración de la evaluación clínica presentada por el fabricante;


       - poder evaluar y, en su caso, poner a prueba científicamente la evaluación clínica presentada y los resultados
de la valoración hecha por los expertos clínicos externos de la evaluación clínica del fabricante;


       - poder establecer la comparabilidad y coherencia de las valoraciones de las evaluaciones clínicas llevadas
a cabo por expertos clínicos;


       - poder hacer una valoración de la evaluación clínica del fabricante y emitir un juicio clínico sobre el dictamen
de cualquier experto externo, así como formular una recomendación al responsable de la toma de decisiones
en el organismo notificado; y


       - poder elaborar los registros e informes que demuestren que se han efectuado adecuadamente las actividades
de evaluación de la conformidad pertinentes.


L 117/128 ES Diario Oficial de la Unión Europea 5.5.2017


3.2.5. El personal responsable de la revisión relacionada con los productos («los revisores de productos»), como las
revisiones de la documentación técnica o el examen de tipo, incluidos aspectos como la evaluación clínica, la
seguridad biológica, la esterilización y la validación de los programas informáticos, deberá demostrar las
siguientes cualificaciones:


       - titulación superior obtenida en una universidad o escuela técnica, o calificación equivalente en estudios
adecuados, como medicina, farmacia, ingeniería u otras ciencias pertinentes;


       - cuatro años de experiencia profesional en el ámbito de los productos sanitarios o en actividades relacionadas,
como la fabricación, la auditoría o la investigación, de los cuales dos años deben ser en diseño, fabricación,
ensayo o uso del producto o la tecnología que vaya a evaluarse o estar relacionados con los aspectos
científicos que se vayan a evaluar;


       - conocimiento de la legislación en materia de productos, incluidos los requisitos generales de seguridad y
funcionamiento recogidos en el anexo I;


       - conocimiento y experiencia apropiados de las normas armonizadas pertinentes, especificaciones comunes y
documentos de orientación;


       - conocimientos y experiencia adecuados en materia de gestión de los riesgos y documentos de orientación y
normas relativas a productos relacionados;


       - conocimientos y experiencia adecuados en materia de evaluación clínica;


       - conocimientos adecuados de los productos que se tengan que evaluar;


      - conocimientos y experiencia adecuados sobre los procedimientos de evaluación de la conformidad
establecidos en los anexos IX a XI, en particular sobre los aspectos de esos procedimientos de los que se
tengan responsabilidades, y autoridad adecuada para efectuar tales evaluaciones;


       - capacidad para elaborar los registros e informes que demuestren que se han efectuado adecuadamente las
actividades de evaluación de la conformidad pertinentes.


3.2.6. El personal responsable de la realización de auditorías de sistema de gestión de la calidad del fabricante (auditores
_in situ_ ) demostrará que tiene todas las siguientes cualificaciones:


       - titulación superior obtenida en una universidad o escuela técnica, o calificación equivalente en estudios
adecuados, como medicina, farmacia, ingeniería u otras ciencias pertinentes;


       - cuatro años de experiencia profesional en el ámbito de los productos de salud o en actividades relacionadas,
como la fabricación, la auditoría o la investigación, de los cuales dos años deben ser en el ámbito de la
gestión de la calidad;


   - conocimientos adecuados de la legislación sobre productos, así como de las normas armonizadas, especifica­

ciones comunes y documentos de orientación relacionados;


       - conocimientos y experiencia adecuados en materia de gestión de los riesgos y documentos de orientación y
normas relativas a productos relacionados;


      - conocimientos adecuados en materia de sistemas de gestión de la calidad y normas y documentos de
orientación relacionados _**;**_


      - conocimientos y experiencia adecuados sobre los procedimientos de evaluación de la conformidad
establecidos en los anexos IX a XI, en particular sobre los aspectos de esos procedimientos de los que se
tengan responsabilidades, y autoridad adecuada para efectuar tales auditorías;


       - formación en técnicas de auditoría que permitan poner a prueba los sistemas de gestión de la calidad;


       - capacidad para elaborar los registros e informes que demuestren que se han efectuado adecuadamente las
actividades de evaluación de la conformidad pertinentes.


3.2.7. El personal que asuma la responsabilidad global de las revisiones y las decisiones finales respecto de la certifi­

cación será un empleado del propio organismo notificado y no un experto externo ni personal subcontratado.
Dicho personal tendrá, como grupo, amplia experiencia y conocimientos demostrados en todos los ámbitos
siguientes:


       - la legislación sobre productos y documentos de orientación pertinentes;


       - las evaluaciones de la conformidad de productos pertinentes en relación con el presente Reglamento;


       - los tipos de cualificaciones, experiencia y conocimientos técnicos pertinentes a la evaluación de conformidad
de productos;


       - una amplia base de conocimientos de las tecnologías de productos, incluyendo experiencia suficiente en la
evaluación de la conformidad de los productos que tengan que ser revisados a efectos de certificación, el
sector de los productos y el diseño y la fabricación de productos;


5.5.2017 ES Diario Oficial de la Unión Europea L 117/129


   - el sistema de gestión de la calidad del organismo notificado, los procedimientos relacionados y las cualifica­

ciones exigidas al personal participante;


       - la capacidad de elaborar los registros e informes que demuestren que se han efectuado adecuadamente las
actividades de evaluación de la conformidad.


3.3. Documentación de la cualificación, formación y autorización del personal


3.3.1. Los organismos notificados deberán disponer de un procedimiento para documentar plenamente la cualificación
de todo el personal que participe en actividades de evaluación de la conformidad y su cumplimiento de los
criterios de cualificación de la sección 3.2. Cuando, en circunstancias excepcionales, no se pueda demostrar
plenamente el cumplimiento de los criterios de calificación establecidos en la sección 3.2, el organismo notificado
justificará a la autoridad responsable de los organismos notificados la autorización de los miembros del personal
en cuestión para llevar a cabo actividades de evaluación de la conformidad **.**


3.3.2. Para todo el personal al que hacen referencia las secciones 3.2.3 a 3.2.7, los organismos notificados establecerán
y mantendrán actualizados:


       - una matriz que especifique las autorizaciones y responsabilidades del personal en relación con las actividades
de evaluación de la conformidad, y


       - registros que justifiquen los conocimientos y la experiencia necesarios para la actividad de evaluación de la
conformidad para la que estén autorizados. Los registros contendrán una entrada en la que se describa la
lógica que se ha seguido para definir el ámbito de competencia de cada miembro del personal de evaluación y
entradas relativas a las actividades de evaluación de la conformidad realizadas por cada uno de ellos.


3.4. Subcontratistas y expertos externos


3.4.1. Sin perjuicio de lo dispuesto en la sección 3.2, los organismos notificados podrán subcontratar algunas partes
claramente definidas de una actividad de evaluación de la conformidad.


No estará permitido subcontratar la auditoría de los sistemas de gestión de la calidad ni de las revisiones
relacionadas con productos en su totalidad; sin embargo, partes de estas actividades podrán ser realizadas por
subcontratistas y auditores y expertos externos que trabajen en nombre del organismo notificado. El organismo
notificado en cuestión será plenamente responsable de demostrar adecuadamente la competencia de los subcon­
tratistas y expertos para llevar a cabo sus funciones específicas, de tomar decisiones en función del resultado de la
evaluación del subcontratista, y de la labor realizada por los subcontratistas y expertos en su nombre.


Los organismos notificados no podrán subcontratar las siguientes actividades:


       - el examen de las cualificaciones y la supervisión del desempeño de los expertos externos;


       - las actividades de auditoría y certificación cuando la subcontratación en cuestión sea a organizaciones de
auditoría o certificación;


       - la asignación de trabajo a expertos externos para las diferentes actividades de evaluación de la conformidad, y


       - funciones de revisión final y de toma de decisiones.


3.4.2. Si un organismo notificado subcontrata determinadas actividades de evaluación de la conformidad a una
organización o una persona, deberá tener una política que describa las condiciones en las que puede efectuarse la
subcontratación y se asegurará de que:


       - el subcontratista cumpla los requisitos pertinentes del presente anexo;


       - los subcontratistas y los expertos externos no subcontraten a su vez trabajo con otras organizaciones

         - personal, y


       - la persona física o jurídica que solicitó la evaluación de la conformidad sea informado de los requisitos
mencionados en el primer y segundo guion.


Cualquier subcontratación o consulta de personal externo se documentará debidamente, no supondrá la partici­
pación de intermediarios y será objeto de un acuerdo escrito que regulará, entre otros aspectos, la confiden­
cialidad y el conflicto de intereses. El organismo notificado en cuestión asumirá plena responsabilidad respecto de
las tareas realizadas por los subcontratistas.


3.4.3. Cuando intervengan subcontratistas o expertos externos en el contexto de una evaluación de la conformidad, en
particular en relación con productos o tecnologías nuevos, invasivos e implantables, el organismo notificado en
cuestión dispondrá de competencias internas en cada una de las áreas de productos en las que haya sido
designado que es adecuado a los efectos de dirigir la evaluación general de la conformidad, verificar la pertinencia
y validez de los dictámenes de expertos y adoptar decisiones relativas a la certificación.


L 117/130 ES Diario Oficial de la Unión Europea 5.5.2017


3.5. Supervisión de competencias, formación _e intercambio de experiencias_


3.5.1. Los organismos notificados establecerán procedimientos para la evaluación inicial y para la supervisión continua
de las competencias, las actividades de evaluación de la conformidad y el funcionamiento de todo el personal
interno y externo y de los subcontratistas que participen en actividades de evaluación de la conformidad.


3.5.2. Los organismos notificados examinarán periódicamente la competencia de su personal, determinarán las
necesidades de formación y elaborarán un programa de formación con el fin de mantener el nivel exigido de
cualificación y conocimientos de cada miembro del personal. En este examen se verificará, como mínimo, que el
personal:


       - tiene conocimiento de la legislación de la Unión y nacional vigente en materia de productos, las normas
armonizadas, especificaciones comunes y documentos de orientación pertinentes y los resultados de las
actividades de coordinación con arreglo a la sección 1.6, y


       - participa en el intercambio de información interno sobre la experiencia adquirida y en el programa de
formación y educación continua contemplado en la sección 3.1.2.


4. REQUISITOS DEL PROCESO


4.1. Generalidades


Los organismos notificados contarán con procesos documentados y procedimientos suficientemente pormeno­
rizados para la realización de cada actividad de evaluación de la conformidad para las que hayan sido designados,
que abarquen cada una de las etapas, desde las actividades previas a la solicitud de evaluación de la conformidad
hasta la toma de la decisión y el seguimiento y teniendo en cuenta, cuando sea necesario, las particularidades
respectivas de los productos.


Las obligaciones establecidas en las secciones 4.3, 4.4, 4.7 y 4.8 se cumplirán como parte de las actividades
internas de los organismos notificados y no podrán subcontratarse.


4.2. Presupuestos y actividades previas a la solicitud de evaluación de la conformidad


Los organismos notificados:


a) harán pública una descripción accesible públicamente del procedimiento de solicitud que han de seguir los
fabricantes para obtener de ellos una certificación. En esa descripción se indicarán las lenguas en que se puede
presentar la documentación y la correspondencia relacionada;


b) contarán con procedimientos documentados e información documentada sobre las tasas facturadas por
actividades concretas de evaluación de la conformidad y cualesquiera otras condiciones financieras relativas
a las actividades de evaluación de productos de los organismos notificados;


c) contarán con procedimientos documentados para la publicidad de sus servicios de evaluación de la
conformidad. Dichos procedimientos garantizarán que las actividades de publicidad o promoción no den
a entender ni puedan interpretarse en el sentido de que su evaluación de la conformidad ofrecerá a los
fabricantes un acceso al mercado más rápido, ni será más rápida, más fácil o menos estricta que la de otros
organismos notificados;


d) contarán con procedimientos documentados que exijan que, antes de proponer un presupuesto al fabricante
por una evaluación de conformidad concreta, se analice la información previa a la solicitud, incluyendo una
verificación preliminar de que el producto está regulado por el presente Reglamento y de su clasificación, y


e) garantizarán que el organismo notificado y los fabricantes establezcan directamente entre sí, sin el concurso de
ninguna otra organización, todos los contratos relacionados con actividades de evaluación de la conformidad
reguladas por el presente Reglamento.


4.3. Examen de las solicitudes y requisitos del contrato


Los organismos notificados exigirán una solicitud formal, firmada por el fabricante o un representante
autorizado, que contenga toda la información y las declaraciones del fabricante exigidas por la evaluación de la
conformidad pertinente de conformidad con lo dispuesto en los anexos IX a XI.


El contrato entre un organismo notificado y un fabricante tendrá la forma de un acuerdo escrito firmado por las
dos partes. Lo conservará el organismo notificado. Este contrato fijará términos y condiciones claros y establecerá
obligaciones que permitan al organismo notificado actuar con arreglo a lo dispuesto en el presente Reglamento,
incluida la obligación del fabricante de informar al organismo notificado de los informes de vigilancia, el derecho
del organismo notificado de suspender, restringir o retirar los certificados emitidos y el deber del organismo
notificado de cumplir sus obligaciones de información.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/131


El organismo notificado contará con procedimientos documentados para examinar las solicitudes, en los que se
hará referencia a lo siguiente:


a) el cumplimiento de las solicitudes en relación con los requisitos del procedimiento de evaluación de la
conformidad pertinente, con arreglo a lo dispuesto en el anexo correspondiente, en el marco del cual se
solicite la aprobación;


b) la verificación de la calificación de los productos a que se refieran dichas solicitudes como productos y sus
clasificaciones respectivas;


c) si el procedimiento de evaluación de la conformidad elegido por el solicitante es aplicable al producto en
cuestión con arreglo al presente Reglamento;


d) la capacidad del organismo notificado para evaluar la solicitud, atendiendo a su designación; y


e) la disponibilidad de recursos suficientes y apropiados.


Se documentará el resultado de cada uno de los exámenes de solicitudes. Las denegaciones o retiradas de
solicitudes se notificarán al sistema electrónico contemplado en el artículo 57, al cual podrán acceder los demás
organismos notificados.


4.4. Asignación de recursos


Los organismos notificados contarán con procedimientos documentados que garanticen que todas las actividades
de evaluación de la conformidad sean realizadas por personal adecuadamente autorizado y cualificado, con
suficiente experiencia en la evaluación de los productos, sistemas y procesos objeto de la evaluación de
conformidad y en el examen de la documentación relacionada.


Para cada solicitud, el organismo notificado determinará las necesidades de recursos y designará a una persona
responsable de garantizar que la evaluación de la conformidad se realice de conformidad con los procedimientos
aplicables y que se destinen los recursos, incluido el personal, idóneos para cada una de las tareas de la
evaluación. Se documentará la asignación de las tareas que sea necesario efectuar para la evaluación de la
conformidad y toda modificación posterior de esta.


4.5. Actividades de evaluación de la conformidad


4.5.1. Generalidades


Los organismos notificados y su personal llevarán a cabo las actividades de evaluación de la conformidad con la
máxima integridad profesional y aplicando las competencias técnicas y científicas requeridas para el campo de
que se trate.


Los organismos notificados contarán con especialistas, instalaciones y procedimientos documentados que sean
suficientes para realizar eficazmente las actividades de evaluación de la conformidad para los que haya sido
designado el organismo notificado en cuestión, teniendo en cuenta los requisitos pertinentes indicados en los
anexos IX a XI y, en particular, todos los requisitos siguientes:


       - planificar adecuadamente la realización de cada proyecto individual;


       - garantizar que la composición de los equipos de evaluación se haga de tal modo que existan una experiencia
suficiente en relación con la tecnología de que se trate y una objetividad e independencia permanentes, y
establecer la rotación de los miembros del equipo de evaluación a intervalos adecuados;


       - precisar los argumentos que justifican la fijación de plazos para finalizar las actividades de evaluación de la
conformidad;


       - evaluar la documentación técnica del fabricante y las soluciones adoptadas para cumplir los requisitos
establecidos en el anexo I;


       - examinar los procedimientos y la documentación del fabricante referentes a la evaluación de los aspectos
preclínicos;


       - examinar los procedimientos y la documentación del fabricante referentes a la evaluación clínica;


       - tratar la interrelación entre el proceso de gestión de riesgos del fabricante y su valoración y análisis de la
evaluación preclínica y clínica disponibles y valorar su relevancia para la demostración de la conformidad con
los requisitos aplicables del anexo I;


       - ejecutar los procedimientos específicos contemplados en las secciones 5.2 a 5.4 del anexo IX;


       - en el caso de los productos de las clases IIa o IIb, evaluar la documentación técnica de los productos
seleccionados de forma que constituyan una muestra representativa;


L 117/132 ES Diario Oficial de la Unión Europea 5.5.2017


       - planificar y realizar periódicamente auditorías y evaluaciones de vigilancia adecuadas, realizar o solicitar
determinados ensayos para verificar el correcto funcionamiento del sistema de gestión de la calidad y efectuar
auditorías _in situ_ sin previo aviso;


       - en lo que respecta a las tomas de muestras de productos, verificar que el producto fabricado es conforme con
la documentación técnica; dichos requisitos definirán los criterios de muestreo y el procedimiento de ensayo
aplicables antes de efectuar la toma de muestras;


       - evaluar y verificar el cumplimiento por el fabricante de los anexos pertinentes.


Cuando corresponda, los organismos notificados deberán tomar en consideración las especificaciones comunes y
los documentos de orientación y buenas prácticas disponibles y las normas armonizadas, incluso en caso de que
el fabricante no declare su cumplimiento.


4.5.2. Auditorías de los sistemas de gestión de la calidad


a) En el marco de la evaluación del sistema de gestión de la calidad, todo organismo notificado, antes de realizar
la auditoría y de conformidad con sus procedimientos documentados:


        - evaluará la documentación presentada atendiendo al anexo sobre evaluación de la conformidad aplicable, y
elaborará un programa de auditoría que identifique claramente el número y la secuencia de actividades
necesarios para demostrar que se han cubierto todos los aspectos del sistema de gestión de calidad del
fabricante y para determinar si cumple o no los requisitos del presente Reglamento;


        - determinará los vínculos y la atribución de responsabilidades entre las diferentes instalaciones del
fabricante, identificará a los proveedores y/o subcontratistas pertinentes del fabricante y prestará la debida
atención a la necesidad de realizar auditorías específicas de los proveedores y/o subcontratistas cuando
haya lugar;


         - determinará claramente los objetivos, los criterios y el alcance de cada una de las auditorías indicadas en el
programa de auditorías y elaborará, para cada una de ellas, un plan de auditoría que aborde y tenga en
cuenta adecuadamente los requisitos específicos aplicables a los productos, tecnologías y procesos de que
se trate;


         - elaborará y mantendrá actualizado, para los productos de las clases IIa y IIb, un plan de muestreo para la
evaluación de la documentación técnica a que se refieren los anexos II y III que cubra toda la gama de
dichos productos incluidos en la solicitud del fabricante. Dicho plan garantizará que, a lo largo del periodo
de validez del certificado, se tomen muestras de todos los productos sanitarios cubiertos por el certificado,
y


         - seleccionará a miembros debidamente cualificados y autorizados del personal y les encargará la realización
de cada una de las auditorías. Las funciones, responsabilidades y atribuciones respectivas de los miembros
del equipo deberán estar claramente definidas y documentadas.


b) El organismo notificado, sobre la base del programa de auditorías que haya elaborado y respetando sus
procedimientos documentados:


        - hará una auditoría del sistema de gestión de la calidad del fabricante, para verificar que el sistema de
gestión de la calidad garantiza la conformidad de todos los productos cubiertos por la auditoría con las
disposiciones pertinentes del presente Reglamento que les sean aplicables en cada una de las fases, desde el
diseño hasta el control de calidad final, pasando por el seguimiento continuo, y determinará si se cumplen
los requisitos establecidos en el presente Reglamento;


         - sobre la base de la documentación técnica pertinente, y con el fin de determinar si el fabricante reúne los
requisitos contemplados en el anexo sobre evaluación de conformidad aplicable, revisará y auditará los
procesos y subsistemas del fabricante, en particular, a efectos de:


           - diseño y desarrollo;


          - controles de producción y de procesos;


          - documentación sobre los productos;


           - controles de compras, incluida la verificación de los productos adquiridos;


           - acciones correctivas y preventivas, incluido el seguimiento poscomercialización; y


          - seguimiento clínico poscomercialización;


y revisará y auditará las normas y disposiciones adoptadas por el fabricante, incluidas las relativas al
cumplimiento de los requisitos generales de seguridad y funcionamiento establecidos en el anexo I.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/133


Se tomarán muestras de la documentación de modo que se tengan en cuenta los riesgos asociados a la
utilización prevista del producto, la complejidad de las tecnologías de fabricación, la gama y clases de
productos fabricados y toda la información de seguimiento poscomercialización que esté disponible;


         - auditará, si no está previsto ya en el programa de auditorías, el control de los procesos en las instalaciones
de los proveedores del fabricante, en caso de que la actividad de los proveedores tenga una influencia
significativa en la conformidad de los productos acabados y, en particular, en caso de que el fabricante no
pueda demostrar un control suficiente sobre sus proveedores;


         - realizará evaluaciones de la documentación técnica a partir del plan de muestreo y teniendo en cuenta las
secciones 4.5.4 y 4.5.5 para las evaluaciones preclínicas y clínicas, y


         - el organismo notificado se asegurará de que los resultados de la auditoría se clasifiquen de modo adecuado
y coherente, atendiendo a los requisitos establecidos en el presente Reglamento y a las normas pertinentes,

          - a los documentos de buenas prácticas desarrolladas o adoptadas por el Grupo de Coordinación de
Productos Sanitarios.


4.5.3. Verificación de los productos


Evaluación de la documentación técnica


Para la evaluación de la documentación técnica llevada a cabo de conformidad con el capítulo II del anexo IX, los
organismos notificados contarán con suficientes especialistas, instalaciones y procedimientos documentados
detallados que permitan:


      - asignar a miembros debidamente cualificados y autorizados del personal el examen de cada uno de los
aspectos que haya que analizar, como el uso del producto, la biocompatibilidad, la evaluación clínica, la
gestión de riesgos y la esterilización, y


       - evaluar la conformidad del diseño con el presente Reglamento, y tener en cuenta las secciones 4.5.4 a 4.5.6.
Dicha evaluación incluirá el examen dela ejecución, por parte de los fabricantes, de las verificaciones
realizadas antes, durante y después de la fabricación y de sus resultados. Si son necesarios nuevos ensayos

         - nuevas pruebas para que la evaluación de la conformidad se ajuste a los requisitos del presente Reglamento,
el organismo notificado en cuestión realizará los ensayos físicos o analíticos oportunos en relación con el
producto o pedirá al fabricante que los realice.


Exámenes de tipo


Los organismos notificados contarán con procedimientos documentados y con suficientes especialistas e instala­
ciones para realizar el examen de tipo de los productos de conformidad con el anexo X, incluida la capacidad
para:


       - examinar y evaluar la documentación técnica teniendo en cuenta las secciones 4.5.4 a 4.5.6; y verificar que el
tipo se ha fabricado con arreglo a dicha documentación;


       - establecer un plan de ensayos en el que se determinen todos los parámetros pertinentes y críticos que deban
ser sometidos a ensayo por el organismo notificado o bajo la responsabilidad de este;


       - documentar los argumentos que justifican la elección de esos parámetros;


       - llevar a cabo los exámenes y ensayos adecuados para verificar que las soluciones adoptadas por el fabricante
cumplen los requisitos generales de seguridad y funcionamiento que figuran en el anexo I. Dichos exámenes y
ensayos incluirán todos los ensayos necesarios para verificar que el fabricante haya aplicado de hecho las
normas correspondientes que haya optado por utilizar;


       - acordar con el solicitante dónde se realizarán los ensayos necesarios, en caso de que no sean realizados
directamente por el organismo notificado, y


       - asumir plena responsabilidad respecto de los resultados de los ensayos. Los informes de ensayos presentados
por el fabricante solo se tendrán en cuenta si han sido emitidos por organismos de evaluación de la
conformidad que tengan competencia para ello y sean independientes del fabricante.


Verificación mediante examen y ensayo de cada producto


Los organismos notificados:


a) contarán con procedimientos documentados y con suficientes especialistas e instalaciones para verificar
mediante exámenes y ensayos todos los productos de conformidad con la parte B del anexo XI;


L 117/134 ES Diario Oficial de la Unión Europea 5.5.2017


b) establecerán un plan de ensayos en el que se determinen todos los parámetros pertinentes y críticos que deban
ser sometidos a ensayo por el organismo notificado o bajo la responsabilidad de este para:


         - en los productos de la clase IIb, verificar la conformidad del producto con el tipo descrito en el certificado
de examen UE de tipo y con los requisitos del presente Reglamento que sean aplicables a dichos productos;


         - en los productos de la clase IIa, confirmar la conformidad con la documentación técnica a que se refieren
los anexos II y III y con los requisitos del presente Reglamento que sean aplicables a dichos productos;


c) documentarán los argumentos que justifiquen la elección de los parámetros mencionados en la letra b);


d) contarán con procedimientos documentados para efectuar las evaluaciones y ensayos adecuados para verificar
la conformidad del producto con los requisitos del presente Reglamento mediante examen y ensayo de cada
producto según lo especificado en la sección 15 del anexo XI;


e) contarán con procedimientos documentados que estipulen que se ha de llegar a un acuerdo con el solicitante
sobre cuándo y dónde se efectuarán los ensayos necesarios que no deban ser realizados por el propio
organismo notificado, y


f) asumirán plena responsabilidad respecto de los resultados de los ensayos de acuerdo con los procedimientos
documentados; los informes de ensayos presentados por el fabricante solo se tendrán en cuenta si han sido
emitidos por organismos de evaluación de la conformidad que tengan competencia para ello y sean indepen­
dientes del fabricante.


4.5.4. Valoración de la evaluación preclínica


Los organismos notificados contarán con procedimientos documentados para examinar los procedimientos y la
documentación del fabricante relacionados con la evaluación de los aspectos preclínicos. El organismo notificado
examinará y validará los procedimientos y la documentación del fabricante, comprobando que abordan adecua­
damente:


a) la planificación, realización, valoración, notificación y, si ha lugar, actualización de la evaluación preclínica, en
particular de los siguientes aspectos:


         - la consulta de la bibliografía científica preclínica y


        - ensayos preclínicos, por ejemplo pruebas analíticas, ensayos de utilización simulada, modelización
informática o uso de modelos con animales;


b) la naturaleza y duración del contacto con el organismo y los riesgos biológicos asociados específicos;


c) la interrelación con el proceso de gestión de riesgos; y


d) el estudio y análisis de los datos preclínicos disponibles y su utilidad en relación con la demostración de la
conformidad con los requisitos pertinentes del anexo I.


En su valoración de la documentación y los procedimientos de evaluación preclínica, los organismos notificados
abordarán los resultados de las consultas de la bibliografía y toda validación, verificación y ensayo realizado y las
conclusiones extraídas, y normalmente incluirán el estudio del uso de materiales y sustancias alternativos y
tendrán en cuenta el embalaje, la estabilidad, incluida la vida útil, del producto acabado. Si el fabricante no ha
realizado nuevos ensayos o si se observan desviaciones con respecto a los procedimientos, el organismo
notificado en cuestión examinará de forma crítica la justificación presentada por el fabricante.


4.5.5. Valoración de la evaluación clínica


Los organismos notificados contarán con procedimientos documentados para evaluar los procedimientos y la
documentación del fabricante relacionados con la evaluación clínica, tanto para la evaluación inicial de la
conformidad como de manera continuada. Los organismos notificados examinarán, validarán y verificarán que
los procedimientos y la documentación del fabricante aborden adecuadamente:


       - la planificación, realización, valoración, notificación y actualización de la evaluación clínica a tenor del
anexo XIV;


       - el seguimiento poscomercialización y el seguimiento clínico poscomercialización;


       - la interrelación con el proceso de gestión de riesgos;


      - el estudio y análisis de los datos disponibles y su relevancia en relación con la demostración de la
conformidad con los requisitos pertinentes del anexo I, y


       - las conclusiones extraídas respecto de las pruebas clínicas y la elaboración del informe de evaluación clínica.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/135


Estos procedimientos mencionados en el párrafo primero tendrán en cuenta las especificaciones comunes, las
orientaciones y los documentos de buenas prácticas disponibles.


Las valoraciones de las evaluaciones clínicas de los organismos notificados contempladas en el anexo XIV tratarán
los siguientes elementos:


       - el uso previsto especificado por el fabricante y las declaraciones de este a propósito del producto;


       - la planificación de la evaluación clínica;


       - la metodología de la búsqueda bibliográfica;


       - la documentación pertinente procedentes de la búsqueda bibliográfica;


        - la investigación clínica;


       - la validez de la equivalencia con otros productos alegada, la demostración de equivalencia, la idoneidad y los
datos de conclusiones de productos equivalentes o similares;


       - el seguimiento poscomercialización y el seguimiento clínico poscomercialización;


       - el informe de evaluación clínica, y


   - justificaciones en relación con la no ejecución de investigaciones clínicas o del seguimiento clínico poscomer­

cialización.


En relación con los datos clínicos procedentes de investigaciones clínicas incluidos en la evaluación clínica, el
organismo notificado en cuestión se asegurará de que las conclusiones extraídas por el fabricante sean válidas
atendiendo al plan de investigación clínica aprobado.


El organismo notificado se asegurará de que la evaluación clínica aborda adecuadamente los requisitos de
seguridad y funcionamientos pertinentes previstos en el anexo I, se ajusta apropiadamente a los requisitos de
gestión del riesgo, se ha realizado de conformidad con el anexo XIV y se ha plasmado apropiadamente en la
información facilitada sobre el producto.


4.5.6. Procedimientos específicos


Los organismos notificados contarán con procedimientos documentados, suficientes especialistas e instalaciones
para realizar los procedimientos a que se refieren las secciones 5 y 6 del anexo IX, la sección 6 del anexo X y la
sección 16 del anexo XI, para los que ha sido designado.


En lo que se refiere a los productos fabricados utilizando tejidos o células de origen animal o sus derivados,
como las especies que pueden contraer encefalopatías espongiformes transmisibles, a que se refiere el Reglamento
(UE) n. [o ] 722/2012, los organismos notificados contarán con procedimientos documentados que cumplan los
requisitos establecidos en dicho Reglamento, incluida la elaboración de un resumen del informe de evaluación
para la autoridad competente.


4.6. Informes


Los organismos notificados:


       - se asegurarán de que todas las etapas de la evaluación de la conformidad queden documentadas de modo que
las conclusiones de la evaluación sean claras y demuestren el cumplimiento de los requisitos del presente
Reglamento y que quienes no hayan participado personalmente en la evaluación (por ejemplo, el personal de
las autoridades de designación) puedan extraer de ellas pruebas objetivas de ese cumplimiento;


       - se asegurarán de que se disponga de suficientes registros de las auditorías del sistema de gestión de calidad
como para ofrecer una ruta de auditoría discernible;


       - documentarán con claridad las conclusiones de sus valoraciones de las evaluaciones clínicas en un informe de
valoración de la evaluación clínica, y


      - facilitarán sobre cada proyecto un informe pormenorizado, con una presentación uniforme y con los
elementos mínimos que determine el Grupo de Coordinación de Productos Sanitarios.


L 117/136 ES Diario Oficial de la Unión Europea 5.5.2017


El informe del organismo notificado:


       - documentará claramente los resultados de su evaluación y extraerá conclusiones claras de la verificación de la
conformidad del fabricante con los requisitos del presente Reglamento;


       - hará una recomendación para una revisión final y adopción de una decisión final por parte del organismo
notificado; dicha recomendación llevará estampada la firma del miembro del personal responsable del
organismo notificado, y


       - se remitirá al fabricante en cuestión.


4.7. Revisión final


Antes de tomar una decisión final, los organismos notificados:


       - se asegurarán de que el personal al que se haya encargado la revisión final de cada proyecto concreto y tomar
la decisión al respecto esté debidamente autorizado y no sea el mismo que el que realizó las evaluaciones;


       - comprobarán que el informe o informes y la documentación justificativa necesarios para tomar una decisión,
incluyendo el cierre de los aspectos no conformes planteados durante la evaluación, son completos y
suficientes con respecto al contenido de la solicitud; y


      - comprobarán que no subsisten aspectos no conformes sin resolver que impidan la expedición de un
certificado.


4.8. Decisiones y certificaciones


Los organismos notificados contarán con procedimientos documentados para la toma de decisiones, incluyendo
la atribución de responsabilidades en materia de expedición, suspensión, restricción y retirada de certificados.
Esos procedimientos incluirán los requisitos de notificación establecidos en el capítulo V del presente Reglamento
y deberán permitir al organismo notificado en cuestión:


       - decidir, a partir de la evaluación de la documentación y la información adicional disponible, si se cumplen los
requisitos del presente Reglamento;


       - decidir, a partir de los resultados de su valoración de la evaluación clínica y la gestión de riesgos, si el plan de
seguimiento poscomercialización, incluido el seguimiento clínico poscomercialización, es adecuado;


       - decidir elementos importantes concretos de la evaluación clínica actualizada que deban ser examinados de
nuevo por el organismo notificado;


       - decidir si han de establecerse condiciones o disposiciones específicas para la certificación;


       - definir, en función de la novedad, la clasificación de riesgo, la evaluación clínica y las conclusiones del análisis
de riesgo del producto, un plazo de certificación que no podrá exceder de cinco años;


      - documentar claramente cada etapa del proceso de decisión y aprobación, incluyendo la firma de los
miembros del personal responsable;


       - documentar claramente las responsabilidades y mecanismos de comunicación de las decisiones, en particular
cuando la persona que firme el certificado no sea ninguna de las que hubieran tomado las correspondientes
decisiones o no cumpla los requisitos establecidos en la sección 3.2.7;


       - expedir un certificado o certificados con arreglo a los requisitos mínimos definidos en el anexo XII cuyo
plazo de validez no excederá de cinco años y que indicará si la certificación está sujeta a condiciones

          - a limitaciones específicas;


       - expedir uno o varios certificados para el solicitante exclusivamente, y no expedir certificados que cubran
a varias entidades, y


       - asegurarse de que se notifique al fabricante el resultado de la evaluación y la decisión correspondiente y de
que se incluyan en la base de datos europea de conformidad con el artículo 57.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/137


4.9. Cambios y modificaciones


Los organismos notificados contarán con procedimientos documentados y acuerdos contractuales con los
fabricantes relativos a las obligaciones de información de los fabricantes y a la evaluación de los cambios
realizados:


       - al sistema o sistemas aprobados de gestión de la calidad o la gama de productos cubiertos por estos;


       - al diseño aprobado de cada producto;


       - al uso previsto o a las declaraciones realizadas para el producto;


       - al tipo aprobado de cada producto, y


       - a toda sustancia incorporada al producto o utilizada para su fabricación a la que se apliquen procedimientos
específicos de conformidad con la sección 4.5.6.


Los procedimientos y acuerdos contractuales a que se refiere el párrafo primero incluirán medidas para verificar
la importancia de los cambios a que se refiere el párrafo primero.


De conformidad con sus procedimientos documentados, el organismo notificado en cuestión:


       - se asegurará de que los fabricantes presenten, para su aprobación previa, planes referentes a los cambios
contemplados en el párrafo primero, junto con la información pertinente al respecto;


       - evaluará los cambios propuestos y verificará si, tras su introducción, el sistema de gestión de calidad, o el
diseño de un producto, o tipo de un producto, sigue cumpliendo los requisitos del presente Reglamento, y


   - notificará su decisión al fabricante y facilitará un informe, o, cuando corresponda, un informe comple­

mentario, que contenga las conclusiones motivadas de su evaluación.


4.10. Actividades de control y de supervisión tras la certificación


Los organismos notificados contarán con procedimientos documentados para:


       - determinar el modo y el momento en que han de realizarse las actividades de seguimiento de los fabricantes.
Dichos procedimientos incluirán la preparación de auditorías _in situ_ sin previo aviso a los fabricantes y, en su
caso, a los subcontratistas y proveedores, para llevar a cabo ensayos con los productos y el control del
cumplimiento de cualesquiera de las condiciones vinculantes para los fabricantes y asociadas a las decisiones
de certificación, como la presentación periódica de datos clínicos;


       - analizar las fuentes pertinentes de datos científicos y clínicos y de información poscomercialización que
guarden relación con las actividades para las cuales hayan sido designados. Dicha información se tendrá en
cuenta para la planificación y realización de las actividades de seguimiento, y


       - revisar los datos sobre vigilancia a los que tengan acceso de conformidad con el artículo 92, apartado 2, a fin
de valorar su posible repercusión en la validez de los certificados existentes. Los resultados de la evaluación y
cualesquiera decisiones adoptadas se documentarán de modo pormenorizado.


Cuando el fabricante o las autoridades competentes le informen de incidentes constatados en el marco de la
vigilancia de los productos, el organismo notificado en cuestión decidirá cuál de las siguientes opciones aplicar:


       - no tomar medida alguna por ser el incidente claramente independiente de la certificación concedida;


       - estudiar las actividades del fabricante y las de las autoridades competentes y los resultados de la investigación
del fabricante a fin de determinar si puede concluirse que no ponen en entredicho la certificación otorgada

         - que se han tomado medidas correctivas adecuadas;


       - ejecutar medidas extraordinarias de seguimiento, como exámenes de documentos, auditorías anunciadas con
escasa antelación o no anunciadas, y ensayos de los productos, cuando sea probable que el incidente ponga en
entredicho la certificación otorgada;


       - aumentar la frecuencia de las auditorías de seguimiento;


       - examinar determinados productos o procesos en el momento de la siguiente auditoría del fabricante; o


       - adoptar cualquier otra medida pertinente.


L 117/138 ES Diario Oficial de la Unión Europea 5.5.2017


En relación con las auditorías de seguimiento de los fabricantes, los organismos notificados contarán con procedi­
mientos documentados para:


       - realizar, como mínimo una vez al año, auditorías de seguimiento del fabricante, cuya planificación y ejecución
se hará con arreglo a las disposiciones pertinentes de la sección 4.5;


       - asegurarse de que se evalúa adecuadamente la documentación del fabricante relativa a la vigilancia de los
productos, el seguimiento poscomercialización y el seguimiento clínico poscomercialización, así como la
aplicación de las disposiciones al respecto;


       - tomar muestras y hacer ensayos de los productos y la documentación técnica durante las auditorías, de
conformidad con criterios de muestreo y procedimientos de ensayo predefinidos para asegurarse de que el
fabricante aplica en todo momento el sistema de gestión de la calidad aprobado;


       - asegurarse de que el fabricante cumple las obligaciones de documentación e información establecidas en los
correspondientes anexos y de que sus procedimientos tienen en cuenta las buenas prácticas en la aplicación
de los sistemas de gestión de la calidad;


       - asegurarse de que el fabricante no utiliza el sistema de gestión de la calidad ni las aprobaciones de productos
de un modo que pueda inducir a engaño;


       - reunir suficiente información para determinar si el sistema de gestión de la calidad sigue cumpliendo los
requisitos del presente Reglamento;


       - pedir al fabricante, si se detecta algún incumplimiento, las correcciones, acciones correctivas y, cuando
proceda, las acciones preventivas oportunas e


       - imponer, en caso necesario, restricciones específicas del certificado o suspender o retirar el certificado.


En caso de que las siguientes medidas figuren en las condiciones a las que esté supeditada la certificación, el
organismo notificado:


       - realizará un examen en profundidad de la evaluación clínica actualizada más recientemente por el fabricante,
sobre la base del seguimiento poscomercialización del fabricante, de su seguimiento clínico poscomerciali­
zación y de la bibliografía clínica relativa a la afección que se pretenda tratar con el producto o de la
bibliografía clínica relativa a productos similares;


       - documentará claramente el resultado del examen en profundidad y tratará con el fabricante cualquier duda

         - le impondrá cualesquiera condiciones específicas, y


       - se asegurará de que la evaluación clínica actualizada más recientemente se refleje adecuadamente en las
instrucciones de uso y, cuando corresponda, en el resumen de seguridad y funcionamiento.


4.11. Recertificación


Los organismos notificados contarán con procedimientos documentados relativos a los exámenes de recertifi­
cación y la renovación de certificados. La recertificación de sistemas aprobados de gestión de calidad, de
certificados de evaluación de la documentación técnica o de certificados de examen UE de tipo se hará cada cinco
años como mínimo.


Los organismos notificados contarán con procedimientos documentados relativos a las renovaciones de los
certificados de evaluación de la documentación técnica y de los certificados de examen UE de tipo, y dichos
procedimientos obligarán al fabricante en cuestión a presentar un resumen de los cambios y hallazgos científicos
referentes al producto, en particular los siguientes:


a) todos los cambios del producto aprobado inicialmente, incluidos los cambios aún no notificados;


b) la experiencia adquirida en el seguimiento poscomercialización;


c) la experiencia adquirida en la gestión de riesgos;


d) la experiencia adquirida en la actualización de la prueba del cumplimiento de los requisitos generales de
seguridad y funcionamiento que figuran en el anexo I;


e) la experiencia adquirida a raíz de los exámenes de la evaluación clínica, incluidos los resultados de todas las
investigaciones clínicas y del seguimiento clínico poscomercialización;


f) las modificaciones de los requisitos, de los componentes del producto o del contexto científico

         - reglamentario;


g) los cambios de las normas armonizadas, especificaciones comunes o documentos equivalentes, ya sean de
aplicación o nuevos; y


5.5.2017 ES Diario Oficial de la Unión Europea L 117/139


h) los cambios en los conocimientos médicos, científicos y técnicos, tales como:


        - nuevos tratamientos,


        - cambios en los métodos de ensayo,


        - los nuevos descubrimientos científicos sobre materiales y componentes, incluidos los descubrimientos
relativos a su biocompatibilidad;


         - la experiencia adquirida a raíz de estudios sobre productos comparables;


         - los datos de registros y bases de datos;


         - la experiencia adquirida a raíz de investigaciones clínicas con productos comparables.


Los organismos notificados contarán con procedimientos documentados para evaluar la información a que se
refiere el párrafo segundo y prestarán especial atención a los datos clínicos derivados de actividades de
seguimiento poscomercialización y actividades de seguimiento clínico poscomercialización realizadas desde la
certificación o recertificación anteriores, incluidas las actualizaciones oportunas de los informes de evaluación
clínica del fabricante.


El organismo notificado en cuestión aplicará los mismos métodos y principios para decidir sobre la recertificación
que para la decisión inicial de certificación. En caso necesario, se establecerán formularios diferentes para la
recertificación que tengan en cuenta los diversos pasos adoptados para la certificación, como la solicitud y la
revisión de la solicitud.


L 117/140 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO VIII_


**REGLAS DE CLASIFICACIÓN**


CAPÍTULO I


**DEFINICIONES ESPECÍFICAS DE LAS REGLAS DE CLASIFICACIÓN**


1. DURACIÓN DEL USO


1.1. «Uso pasajero»: el del producto destinado normalmente a utilizarse de forma continua durante menos de sesenta
minutos.


1.2. «Uso a corto plazo»: el del producto destinado normalmente a utilizarse de forma continua entre sesenta minutos
y treinta días.


1.3. «Uso prolongado»: el del producto destinado normalmente a utilizarse de forma continua durante un período de
más de treinta días.


2. PRODUCTOS INVASIVOS Y ACTIVOS


2.1. «Orificio corporal»: cualquier abertura natural del cuerpo, así como la superficie externa del globo ocular,

       - cualquier abertura artificial creada de forma permanente, como un estoma.


2.2. «Producto invasivo de tipo quirúrgico»::


a) producto invasivo que penetra en el interior del cuerpo a través de la superficie corporal, incluso a través de
las membranas mucosas de los orificios corporales por medio o en el contexto de una intervención quirúrgica,
y


b) producto cuya penetración no se produce a través de un orificio corporal.


2.3. «Instrumento quirúrgico reutilizable»: instrumento destinado a fines quirúrgicos para cortar, perforar, serrar,
escarificar, raspar, pinzar, retraer, recortar o procedimientos similares, sin estar conectado a un producto sanitario
activo, y destinado por el fabricante a ser reutilizado una vez efectuados los procedimientos adecuados tales como
limpieza, desinfección y esterilización.


2.4. «Producto activo terapéutico»: cualquier producto activo, utilizado solo o en combinación con otros productos,
destinado a sostener, modificar, sustituir o restaurar funciones o estructuras biológicas en el contexto del
tratamiento o alivio de una enfermedad, lesión o deficiencia.


2.5. «Producto activo para diagnóstico y vigilancia»: cualquier producto activo, utilizado solo o en combinación con
otros productos, destinado a proporcionar información para la detección, el diagnóstico, la observación o el
tratamiento de estados fisiológicos, de estados de salud, de enfermedades o de malformaciones congénitas.


2.6. «Sistema circulatorio central»: los vasos sanguíneos siguientes: _arteriae pulmonales, aorta ascendens, arcus aortae, aorta_
_descendens_ hasta la _bifurcatio aortae, arteriae coronariae, arteria carotis communis, arteria carotis externa, arteria carotis_
_interna, arteriae cerebrales, truncus brachiocephalicus, venae cordis, venae pulmonales, vena cava superior_ y _vena cava inferior_ .


2.7. «Sistema nervioso central»: el cerebro, las meninges y la médula espinal.


2.8. «Piel o membrana mucosa lesionadas»: una superficie de piel o membrana mucosa que presente una alteración
patológica o una alteración producida a raíz de una enfermedad o una herida.


CAPÍTULO II


**NORMAS DE APLICACIÓN**


3.1. La aplicación de las reglas de clasificación se regirá por la finalidad prevista de los productos.


3.2. Si un producto en cuestión se destina a utilizarse en combinación con otro producto, las reglas de clasificación se
aplicarán a cada uno de los productos por separado. Los accesorios para un producto sanitario y para un
producto enumerado en el anexo XVI serán clasificados por sí mismos por separado del producto con el que se
utilicen.


3.3. Los programas informáticos que sirvan para manejar un producto o tengan influencia en su utilización se
incluirán en la misma clase que el producto.


Si el programa informático es independiente de cualquier otro producto, será clasificado por sí mismo.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/141


3.4. Si un producto no se destina a utilizarse exclusiva o principalmente en una parte específica del cuerpo, se
considerará para la clasificación su utilización especificada más crítica.


3.5. Si para el mismo producto son aplicables varias reglas o si, dentro de la misma regla, son aplicables varias
subreglas, teniendo en cuenta la finalidad prevista del producto, se aplicarán la regla y subregla más estricta que
dé lugar a la clasificación más elevada.


3.6. Para el cálculo de la duración a la que se refiere la sección 1, por utilización continua se entenderá:


a) toda la duración de uso del mismo producto, sin importar la interrupción temporal de su uso durante un
procedimiento o la retirada temporal con fines de limpieza o desinfección del producto. El carácter temporal
de la interrupción del uso o la retirada se establecerá en relación con la duración del uso antes y después del
período en el que el uso se interrumpe o el producto se retira, y


b) el uso acumulado de un producto destinado por el fabricante a ser sustituido inmediatamente por otro del
mismo tipo.


3.7. Se considerará que un producto permite un diagnóstico directo cuando proporciona el diagnóstico de la
enfermedad o la afección en cuestión por sí mismo o cuando proporciona información decisiva para el
diagnóstico.


CAPÍTULO III


**REGLAS DE CLASIFICACIÓN**


4. PRODUCTOS NO INVASIVOS


4.1. Regla 1


Todos los productos no invasivos se clasifican en la clase I, salvo que sea aplicable alguna de las reglas siguientes.


4.2. Regla 2


Todos los productos no invasivos destinados a la conducción o almacenamiento de sangre, líquidos, células

       - tejidos corporales, líquidos o gases destinados a una perfusión, administración o introducción en el cuerpo se
clasifican en la clase IIa:


       - si pueden conectarse a un producto activo de la clase IIa, IIb o III; o


      - si están destinados a ser utilizados para la conducción o el almacenamiento de sangre u otros líquidos
corporales o para el almacenamiento de órganos, partes de órganos o células y tejidos corporales, a excepción
de las bolsas de sangre que se clasifican en la clase IIb.


En todos los demás casos tales productos se clasifican en la clase I.


4.3. Regla 3


Todos los productos no invasivos destinados a modificar la composición biológica o química de células o tejidos
humanos, de la sangre, de otros líquidos corporales o de otros líquidos destinados a implantarse o administrarse
en el cuerpo se clasifican en la clase IIb, salvo si el tratamiento para el que el producto se usa consiste en
filtración, centrifugación o intercambios de gases o de calor, en cuyo caso se clasifican en la clase IIa.


Todos los productos no invasivos consistentes en una sustancia o mezcla de sustancias destinada a ser usada in
vitro en contacto directo con células, tejidos u órganos extraídos del cuerpo humano o usados in vitro con
embriones humanos antes de su implantación o administración en el cuerpo se clasifican en la clase III.


4.4. Regla 4


Todos los productos no invasivos que entren en contacto con la piel o la membrana mucosa lesionadas se
clasifican:


      - en la clase I si están destinados a ser utilizados como barrera mecánica, para la compresión o para la
absorción de exudados;


       - en la clase IIb si se destinan principalmente a utilizarse para lesiones de la piel que hayan producido una
ruptura de la dermis o de la membrana mucosa y solo puedan cicatrizar por segunda intención;


L 117/142 ES Diario Oficial de la Unión Europea 5.5.2017


       - en la clase IIa si se destinan principalmente a actuar en el microentorno de la piel o la membrana mucosa
lesionadas, y


       - en la clase IIa en todos los demás casos.


Esta regla también se aplicará a los productos invasivos que entren en contacto con la membrana mucosa
lesionada.


5. PRODUCTOS INVASIVOS


5.1. Regla 5


Todos los productos invasivos en relación con los orificios corporales, salvo los productos invasivos de tipo
quirúrgico, que no estén destinados a ser conectados a un producto activo o que estén destinados a ser
conectados a un producto activo de la clase I se clasifican:


       - en la clase I si se destinan a un uso pasajero;


       - en la clase IIa si se destinan a un uso a corto plazo, salvo si se utilizan en la cavidad oral hasta la faringe, en el
conducto auditivo externo hasta el tímpano o en la cavidad nasal, en cuyo caso se clasifican en la clase I, y


       - en la clase IIb si se destinan a un uso prolongado, salvo si se utilizan en la cavidad oral hasta la faringe, en el
conducto auditivo externo hasta el tímpano o en la cavidad nasal, y no pueden ser absorbidos por la
membrana mucosa, en cuyo caso se clasifican en la clase IIa.


Todos los productos invasivos en relación con los orificios corporales, salvo los productos invasivos de tipo
quirúrgico, que se destinen a conectarse a un producto activo de la clase IIa, IIb o III, se clasifican en la clase IIa.


5.2. Regla 6


Todos los productos invasivos de tipo quirúrgico destinados a un uso pasajero se clasifican en la clase IIa, salvo
que:


       - se destinen específicamente a controlar, diagnosticar, vigilar o corregir una alteración cardíaca o del sistema
circulatorio central por contacto directo con esas partes del cuerpo, en cuyo caso se clasifican en la clase III;


       - sean instrumentos quirúrgicos reutilizables, en cuyo caso se clasifican en la clase I;


       - se destinen específicamente a utilizarse en contacto directo con el corazón, el sistema circulatorio central o el
sistema nervioso central, en cuyo caso se clasifican en la clase III;


       - se destinen a suministrar energía en forma de radiaciones ionizantes, en cuyo caso se clasifican en la clase IIb;


       - ejerzan un efecto biológico o sean absorbidos totalmente o en gran parte, en cuyo caso se clasifican en la
clase IIb; o


       - se destinen a la administración de medicamentos mediante un sistema de suministro, si tal administración de
medicamentos se efectúa de manera potencialmente peligrosa teniendo en cuenta el modo de aplicación, en
cuyo caso se clasifican en la clase IIb.


5.3. Regla 7


Todos los productos invasivos de tipo quirúrgico destinados a un uso a corto plazo se clasifican en la clase IIa
salvo que:


       - se destinen específicamente a controlar, diagnosticar, vigilar o corregir una alteración cardíaca o del sistema
circulatorio central por contacto directo con esas partes del cuerpo, en cuyo caso se clasifican en la clase III;


       - se destinen específicamente a utilizarse en contacto directo con el corazón, el sistema circulatorio central o el
sistema nervioso central, en cuyo caso se clasifican en la clase III;


       - se destinen a suministrar energía en forma de radiaciones ionizantes, en cuyo caso se clasifican en la clase IIb;


       - ejerzan un efecto biológico o sean absorbidos totalmente o en gran parte, en cuyo caso se clasifican en la
clase III;


       - se destinen a experimentar cambios químicos en el organismo, en cuyo caso se clasifican en la clase IIb, salvo
si los productos se colocan dentro de los dientes; o


       - se destinen a administrar medicamentos, en cuyo caso se clasifican en la clase IIb.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/143


5.4. Regla 8


Todos los productos implantables y los productos invasivos de uso prolongado de tipo quirúrgico se clasifican en
la clase IIb, salvo que:


       - se destinen a colocarse dentro de los dientes, en cuyo caso se clasifican en la clase IIa;


       - se destinen a utilizarse en contacto directo con el corazón, el sistema circulatorio central o el sistema nervioso
central, en cuyo caso se clasifican en la clase III;


       - ejerzan un efecto biológico o sean absorbidos totalmente o en gran parte, en cuyo caso se clasifican en la
clase III;


       - se destinen a experimentar cambios químicos en el organismo, en cuyo caso se clasifican en la clase III, salvo
si los productos se colocan dentro de los dientes;


       - se destinen a administrar medicamentos, en cuyo caso se clasifican en la clase III;


       - sean productos sanitarios implantables activos o sus accesorios en cuyo caso se clasifican en la clase III;


       - sean implantes mamarios o mallas quirúrgicas, en cuyo caso se clasifican en la clase III;


       - sean prótesis articulares totales o parciales, en cuyo caso se clasifican en la clase III, excepto los componentes
auxiliares, como tornillos, cuñas, placas e instrumentos, o


       - sean prótesis implantables de discos intervertebrales o productos implantables que entren en contacto con la
columna vertebral, en cuyo caso se clasifican en la clase III, excepto los componentes tales como tornillos,
cuñas, placas e instrumentos.


6. PRODUCTOS ACTIVOS


6.1. Regla 9


Todos los productos activos terapéuticos destinados a administrar o intercambiar energía se clasifican en la clase
IIa, salvo que sus características les permitan administrar energía al cuerpo humano o intercambiarla con el
mismo de forma potencialmente peligrosa, teniendo en cuenta la naturaleza, la densidad y el punto de aplicación
de la energía, en cuyo caso se clasifican en la clase IIb.


Todos los productos activos destinados a controlar o supervisar el funcionamiento de los productos activos
terapéuticos de la clase IIb o destinados a influir directamente en el funcionamiento de dichos productos se
clasifican en la clase IIb.


Todos los productos activos destinados a emitir radiaciones ionizantes con fines terapéuticos, incluidos los
productos para controlar o supervisar dichos productos, o que influyan directamente en el funcionamiento de los
mismos, se clasifican en la clase IIb.


Todos los productos activos destinados a controlar, supervisar o influir directamente en el funcionamiento de
productos implantables activos se clasifican en la clase III.


6.2. Regla 10


Los productos activos con fines de diagnóstico y observación se clasifican en la clase IIa:


       - si se destinan a suministrar energía que vaya a ser absorbida por el cuerpo humano, excluidos los productos
destinados a la iluminación del organismo del paciente en el espectro visible, en cuyo caso se clasifican en la
clase I;


       - si se destinan a crear una imagen de la distribución _in vivo_ de radiofármacos, o


       - si se destinan a permitir un diagnóstico directo o la observación de procesos fisiológicos vitales, salvo que se
destinen específicamente a la observación de parámetros fisiológicos vitales y la índole de variaciones de esos
parámetros puedan suponer un inmediato peligro para el paciente, como las variaciones en el funcionamiento
cardíaco, la respiración o la actividad del sistema nervioso central o se destinan al diagnóstico en situaciones
clínicas en las que el paciente esté en peligro inmediato, en cuyo caso se clasifican en la clase IIb.


Los productos activos destinados a emitir radiaciones ionizantes y que se destinen a la radiología con fines
diagnósticos o terapéuticos, incluidos los productos para radiología de intervención y los productos para
controlar o vigilar dichos productos, o que influyan directamente en el funcionamiento de los mismos, se
clasifican en la clase IIb.


L 117/144 ES Diario Oficial de la Unión Europea 5.5.2017


6.3. Regla 11


Los programas informáticos destinados a proporcionar información que se utiliza para tomar decisiones con fines
terapéuticos o de diagnóstico se clasifican en la clase IIa, salvo si estas decisiones tienen un impacto que pueda
causar:


       - la muerte o un deterioro irreversible del estado de salud de una persona, en cuyo caso se clasifican en la
clase III, o


      - un deterioro grave del estado de salud de una persona o una intervención quirúrgica, en cuyo caso se
clasifican en la clase IIb.


Los programas informáticos destinados a observar procesos fisiológicos se clasifican en la clase IIa, salvo si se
destinan a observar parámetros fisiológicos vitales, cuando la índole de las variaciones de dichos parámetros sea
tal que pudiera dar lugar a un peligro inmediato para el paciente, en cuyo caso se clasifican en la clase IIb.


Todos los demás programas informáticos se clasifican en la clase I.


6.4. Regla 12


Todos los productos activos destinados a administrar medicamentos, líquidos corporales u otras sustancias al
organismo, o a retirarlos del mismo, se clasifican en la clase IIa, salvo que ello se efectúe de forma potencialmente
peligrosa, teniendo en cuenta la naturaleza de las sustancias, la parte del cuerpo de que se trate y el modo de
aplicación, en cuyo caso se clasifican en la clase IIb.


6.5. Regla 13


Todos los demás productos activos se clasifican en la clase I.


7. REGLAS ESPECIALES


7.1. Regla 14


Todos los productos que lleven incorporada como parte integrante una sustancia que, utilizada por separado,
puede considerarse un medicamento, como se define en el punto 2 del artículo 1 de la Directiva 2001/83/CE,
incluido un medicamento derivado de sangre humana o plasma humano como se define en el punto 10 del
artículo 1 de dicha Directiva, que tenga una acción accesoria respecto a la del producto, se clasifican en la
clase III.


7.2. Regla 15


Todos los productos utilizados con fines anticonceptivos o para la prevención de la transmisión de enfermedades
transmisibles por contacto sexual se clasifican en la clase IIb, salvo que sean productos implantables o invasivos
de uso prolongado, en cuyo caso se clasifican en la clase III.


7.3. Regla 16


Todos los productos destinados específicamente a usos de desinfección, limpieza, enjuague o, en su caso, a la
hidratación de lentes de contacto, se clasifican en la clase IIb.


Todos los productos destinados específicamente a usos de desinfección o esterilización de productos sanitarios se
clasifican en la clase IIa, salvo que sean soluciones de desinfección o equipos de lavado y desinfección destinados
específicamente a la desinfección de productos invasivos, como punto final del procesado, en cuyo caso se
clasifican en la clase IIb.


La presente regla no se aplicará a los productos destinados a la limpieza de productos que no sean lentes de
contacto únicamente mediante acción física.


7.4. Regla 17


Los productos destinados específicamente al registro de imágenes de diagnóstico generadas por radiación de
rayos X se clasifican en la clase IIa.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/145


7.5. Regla 18


Todos los productos fabricados utilizando células o tejidos de origen animal, o sus derivados, que sean inviables

       - hayan sido transformados en inviables, se clasifican en la clase III, salvo que hayan sido fabricados utilizando
células o tejidos de origen animal, o sus derivados, que sean inviables o hayan sido transformados en inviables y
son productos destinados a entrar en contacto únicamente con piel intacta.


7.6. Regla 19


Todos los productos que lleven incorporado o consistan en un nanomaterial se clasifican en:


       - la clase III si presentan un potencial medio o elevado de exposición interna;


       - la clase IIb si presentan un potencial bajo de exposición interna;


       - la clase IIa si presentan un potencial insignificante de exposición interna;


7.7. Regla 20


Todos los productos invasivos en relación con los orificios corporales, salvo los productos invasivos de tipo
quirúrgico, que estén destinados a administrar medicamentos mediante inhalación se clasifican en la clase IIa,
salvo que su modo de acción tenga un impacto decisivo sobre la eficacia y la seguridad del medicamento
administrado o estén destinados al tratamiento de afecciones que suponen un riesgo vital, en cuyo caso se
clasifican en la clase IIb.


7.8. Regla 21


Los productos destinados a su introducción en el cuerpo humano por un orificio corporal o a ser aplicados en la
piel que estén compuestos por sustancias o combinaciones de sustancias que sean absorbidas por el cuerpo
humano o se dispersen localmente en él se clasifican en:


       - la clase III cuando estos productos o los productos de su metabolismo sean absorbidos sistémicamente por el
cuerpo humano para lograr la finalidad prevista;


       - la clase III cuando alcanzan su finalidad prevista en el estómago o en el tracto gastrointestinal inferior y estos
productos o los productos de su metabolismo sean absorbidos sistémicamente por el cuerpo humano;


       - la clase IIa cuando se apliquen en la piel o si se aplican en la cavidad nasal o la cavidad oral hasta la faringe, y
alcanzan su finalidad prevista en dichas cavidades, y


       - la clase IIb en todos los demás casos.


7.9. Regla 22


Los productos terapéuticos activos con una función diagnóstica integrada o incorporada, que determine de
manera importante la gestión del paciente por el producto, tales como los sistemas de bucle cerrado o los desfibri­
ladores externos automáticos, se clasifican en la clase III.


L 117/146 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO IX_


**EVALUACIÓN DE LA CONFORMIDAD BASADA EN UN SISTEMA DE GESTIÓN DE LA CALIDAD Y EN LA**
**EVALUACIÓN DE LA DOCUMENTACIÓN TÉCNICA**


CAPÍTULO I


**SISTEMA DE GESTIÓN DE LA CALIDAD**


1. El fabricante establecerá, documentará y aplicará el sistema de gestión de la calidad descrito en el artículo 10,
apartado 9 y lo mantendrá en vigor durante todo el ciclo de vida de los productos correspondientes. El fabricante
se cerciorará de que se aplique el sistema de gestión de la calidad tal como se especifica en la sección 2, y estará
sujeto a la auditoría a la que se refieren las secciones 2.3 y 2.4 y al seguimiento que se especifica en la sección 3.


2. Evaluación del sistema de gestión de la calidad


2.1. El fabricante presentará una solicitud de evaluación de su sistema de gestión de la calidad ante un organismo
notificado. La solicitud incluirá:


       - el nombre del fabricante y la dirección de su domicilio social y cualquier lugar de fabricación adicional
incluido en el sistema de gestión de la calidad, así como, si la solicitud del fabricante es presentada por su
representante autorizado, el nombre del representante autorizado y la dirección de su domicilio social;


       - toda información pertinente sobre el producto o grupo de productos cubiertos por el sistema de gestión de la
calidad;


       - una declaración escrita de que no se ha presentado la solicitud ante ningún otro organismo notificado para el
mismo sistema de gestión de la calidad vinculado a los productos, o información sobre cualquier solicitud
anterior para el mismo sistema de gestión de la calidad vinculado a los productos;


       - un proyecto de declaración UE de conformidad con el artículo 19 y el anexo IV para el modelo de producto
cubierto por el procedimiento de evaluación de la conformidad;


        - la documentación relativa al sistema de gestión de la calidad del fabricante;


       - una descripción documentada de los procedimientos establecidos para cumplir las obligaciones impuestas por
el sistema de gestión de la calidad y exigidas en virtud del presente Reglamento y el compromiso por parte
del fabricante de que se trate de aplicar esos procedimientos;


       - una descripción de los procedimientos establecidos para garantizar que el sistema de gestión de la calidad
sigue siendo adecuado y eficaz, y el compromiso por parte del fabricante de aplicar esos procedimientos;


       - la documentación sobre el sistema de seguimiento poscomercialización del fabricante, así como, si procede, el
plan de seguimiento clínico poscomercialización, y sobre los procedimientos establecidos para garantizar el
cumplimiento de las obligaciones que se derivan de las disposiciones sobre vigilancia de los artículos 87 a 92;


       - una descripción de los procedimientos establecidos para mantener actualizado el sistema de seguimiento
poscomercialización y, si procede, el plan de seguimiento clínico poscomercialización, y los procedimientos
que garanticen el cumplimiento de las obligaciones que se derivan de las disposiciones sobre vigilancia de los
artículos 87 a 92, así como el compromiso por parte del fabricante de aplicar esos procedimientos.


       - documentación relativa al plan de evaluación clínica; y


       - una descripción de los procedimientos aplicados para mantener actualizado el plan de evaluación clínica,
teniendo en cuenta los conocimientos actuales.


2.2. La aplicación del sistema de gestión de la calidad garantizará el cumplimiento del presente Reglamento. Todos los
elementos, requisitos y disposiciones adoptados por el fabricante para su sistema de gestión de la calidad se
documentarán de manera sistemática y ordenada en forma de un manual de calidad y de políticas y procedi­
mientos escritos, como programas, planes de calidad y registros de calidad.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/147


Además, la documentación que debe presentarse para la evaluación del sistema de gestión de la calidad incluirá
una descripción adecuada de:


a) los objetivos de calidad del fabricante;


b) la organización de la empresa y, en particular:


         - las estructuras organizativas con asignación de las responsabilidades del personal en relación con los
procedimientos críticos, las responsabilidades del personal de gestión y su autoridad organizativa;


        - los métodos para controlar si el funcionamiento del sistema de gestión de la calidad es eficaz y, en
particular, la aptitud de este sistema para llegar a la calidad del diseño y del producto deseado, incluido el
control de los productos no conformes;


         - los métodos de control de la eficacia del funcionamiento del sistema de gestión de la calidad, en particular
el tipo y el alcance del control aplicado a un tercero, cuando sea un tercero quien realice el diseño,
fabrique o lleve a cabo la verificación final y el ensayo de los productos o partes de cualquiera de dichos
procesos, y


         - el proyecto de mandato para la designación de un representante autorizado y una carta de intención del
representante autorizado aceptando el mandato, cuando el fabricante no tenga domicilio social en un
Estado miembro;


c) los procedimientos y técnicas de seguimiento, verificación, validación y control del diseño de los productos y
la documentación correspondiente, así como los datos y registros derivados de estos procedimientos y
técnicas. Estos procedimientos y técnicas comprenderán específicamente:


        - la estrategia de cumplimiento de la normativa, incluidos los procedimientos de determinación de los
requisitos legales pertinentes, calificación, clasificación, gestión de equivalencias, elección y cumplimiento
de los procedimientos de evaluación de la conformidad;


         - la determinación de los requisitos generales de seguridad y funcionamiento aplicables y las soluciones para
cumplir con esos requisitos, teniendo en cuenta las especificaciones comunes aplicables y, cuando se opte
por ello, las normas armonizadas u otras soluciones equivalentes;


         - la gestión de riesgos como se contempla en la sección 3 del anexo I;


    - la evaluación clínica, con arreglo al artículo 61 y el anexo XIV, incluido el seguimiento clínico poscomer­

cialización;


         - las soluciones para cumplir con los requisitos específicos aplicables en materia de diseño y fabricación,
incluida una evaluación preclínica adecuada, en particular los requisitos del capítulo II del anexo I;


         - las soluciones para cumplir con los requisitos específicos aplicables en materia de información que deba
aportarse con el producto, en particular los requisitos del capítulo III del anexo I;


    - los procedimientos de identificación del producto elaborados y actualizados a partir de dibujos, especifica­

ciones u otros documentos pertinentes en todas las fases de fabricación; y


         - la gestión de los cambios en el diseño o en el sistema de gestión de la calidad, y


d) las técnicas de verificación y de aseguramiento de calidad en la fase de fabricación y, en particular los
procesos y procedimientos que han de utilizarse en lo relativo, especialmente, a la esterilización y los
documentos pertinentes; y


e) los exámenes y ensayos adecuados que han de efectuarse antes, durante y después de la fabricación, la
frecuencia con que han de llevarse a cabo y el equipo de ensayo que ha de utilizarse; será posible comprobar
adecuadamente la calibración de esos equipos de ensayo.


Además, los fabricantes permitirán a los organismos notificados acceder a la documentación técnica a la que se
refieren los anexos II y III.


2.3. Auditoría


El organismo notificado efectuará una auditoría del sistema de calidad para determinar si reúne los requisitos
contemplados en la sección 2.2. Cuando el fabricante utilice una norma armonizada o una especificación común
relacionada con un sistema de gestión de la calidad, el organismo notificado comprobará la conformidad con
esas normas o especificaciones comunes. El organismo notificado presupondrá que un sistema de gestión de la
calidad que cumpla las normas armonizadas o especificaciones comunes pertinentes se ajusta a los requisitos
regulados por las normas o especificaciones comunes, salvo que se justifique debidamente lo contrario.


L 117/148 ES Diario Oficial de la Unión Europea 5.5.2017


El equipo de auditoría del organismo notificado incluirá al menos un miembro con experiencia en evaluaciones
de la tecnología correspondiente de conformidad con las secciones 4.3 a 4.5 del anexo VII. Cuando tal
experiencia no resulte inmediatamente clara o no sea aplicable, el organismo notificado aportará una justificación
documentada de la composición de este equipo. El procedimiento de evaluación incluirá una auditoría en las
instalaciones del fabricante y, si procede, en las instalaciones de los proveedores o subcontratistas del fabricante,
para verificar la fabricación y otros procedimientos pertinentes.


Además, en el caso de los productos de las clases IIa o IIb, la evaluación del sistema de gestión de calidad irá
acompañada de la evaluación de la documentación técnica de productos seleccionados de forma que constituyan
una muestra representativa, de conformidad con lo dispuesto en las secciones 4.4 a 4.8. A la hora de escoger las
muestras representativas, el organismo notificado tendrá en cuenta las orientaciones publicadas elaboradas por el
Grupo de Coordinación de Productos Sanitarios en virtud del artículo 105, y en particular la novedad de la
tecnología, las similitudes de diseño, de tecnología, de métodos de fabricación y esterilización, la finalidad
prevista y los resultados de evaluaciones anteriores pertinentes, como de las propiedades físicas, químicas,
biológicas o clínicas, que se hayan efectuado con arreglo al presente Reglamento. El organismo notificado de que
se trate documentará su justificación de las muestras elegidas.


Si el sistema de gestión de la calidad se ajusta a las disposiciones pertinentes del presente Reglamento, el
organismo notificado emitirá un certificado UE de sistema de gestión de la calidad. El organismo notificado
notificará al fabricante su decisión de emitir el certificado. En la decisión figurarán las conclusiones de la
auditoría y un informe motivado.


2.4. El fabricante de que se trate informará al organismo notificado que haya aprobado el sistema de gestión de la
calidad de cualquier proyecto de modificación importante del sistema de gestión de la calidad o de la gama de
productos cubierta. El organismo notificado evaluará los cambios propuestos, determinará la necesidad de
auditorías adicionales y comprobará si el sistema de gestión de la calidad así modificado sigue cumpliendo los
requisitos a los que se refiere la sección 2.2. Notificará al fabricante su decisión, que deberá incluir las
conclusiones de la evaluación y, cuando sea aplicable, las conclusiones de las auditorías adicionales. La
aprobación de cualquier modificación sustancial del sistema de gestión de la calidad o de la gama de productos
cubierta se presentará en forma de suplemento del certificado UE de sistema de gestión de la calidad.


3. Evaluación del seguimiento aplicable a los productos de las clases IIa, IIb y III


3.1. El objeto del seguimiento es garantizar el correcto cumplimiento por parte del fabricante de las obligaciones que
se derivan del sistema de gestión de la calidad aprobado.


3.2. El fabricante dará autorización al organismo notificado para llevar a cabo todas las auditorías necesarias,
incluidas las auditorías _in situ_, y le proporcionará toda la información pertinente, en particular:


       - la documentación relativa a su sistema de gestión de la calidad;


       - la documentación sobre los resultados y conclusiones que se derivan de la aplicación del plan de seguimiento
poscomercialización, incluido el plan de seguimiento clínico poscomercialización de una muestra represen­
tativa de productos y de las disposiciones sobre vigilancia establecidas en los artículos 87 a 92;


       - los datos previstos en la parte del sistema de gestión de la calidad relativa al diseño, como los resultados de
análisis, cálculos o ensayos, y las soluciones adoptadas en relación con la gestión de riesgos a la que se refiere
el anexo I, sección 4, y


       - los datos previstos en la parte del sistema de gestión de la calidad relativa a la fabricación, como informes de
calidad de control y datos sobre los ensayos, datos sobre calibración e informes sobre la cualificación del
personal implicado.


3.3. Los organismos notificados llevarán a cabo periódicamente, y al menos cada doce meses, auditorías y
evaluaciones adecuadas para cerciorarse de que el fabricante de que se trate aplica el sistema de gestión de la
calidad aprobado y el plan de seguimiento poscomercialización. Estas auditorías y evaluaciones incluirán
auditorías de las instalaciones del fabricante y, en su caso, de los proveedores o subcontratistas del fabricante.
Con ocasión de esas auditorías _in situ_, el organismo notificado podrá, en caso necesario, efectuar o solicitar
ensayos para verificar el buen funcionamiento del sistema de gestión de la calidad. Entregará al fabricante un
informe de auditoría de seguimiento y, en su caso un informe de ensayo.


3.4. El organismo notificado llevará a cabo, al menos una vez cada cinco años, auditorías _in situ_ sin previo aviso y al
azar al fabricante y, en su caso, a los proveedores y/o subcontratistas del fabricante, que podrán combinarse con
la evaluación periódica del seguimiento a la que se refiere la sección 3.3 o realizarse además de esta última
evaluación. El organismo notificado elaborará un plan de tales auditorías _in situ_ sin previo aviso pero no lo
revelará al fabricante.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/149


En el contexto de tales auditorías _in situ_ sin previo aviso, el organismo notificado realizará ensayos sobre una
muestra adecuada de los productos producidos o una muestra adecuada de los procesos de fabricación para
verificar que el producto fabricado es conforme con la documentación técnica, con excepción de los productos
a que se refiere el artículo52, apartado 8, párrafo segundo. Antes de las auditorías _in situ_ sin previo aviso, el
organismo notificado especificará los criterios de muestreo y el procedimiento de ensayo pertinentes.


En lugar del muestreo a que se refiere el párrafo segundo, o además de este, el organismo notificado tomará
muestras de los productos en el mercado para verificar que el producto fabricado es conforme con la documen­
tación técnica, con excepción de los productos a que se refiere el artículo52, apartado 8, párrafo segundo. Antes
del muestreo, el organismo notificado de que se trate especificará los criterios de muestreo y el procedimiento de
ensayo pertinentes.


El organismo notificado proporcionará al fabricante de que se trate un informe de la auditoría _in situ_ que incluirá,
en su caso, el resultado del ensayo por muestreo.


3.5. En el caso de productos de la clase IIa y IIb, la evaluación del seguimiento incluirá también una evaluación de la
documentación técnica, como la contemplada en las secciones 4.4 a 4.8 para el producto o productos de que se
trate, sobre la base de nuevas muestras representativas seleccionadas con arreglo a la justificación documentada
por el organismo notificado con arreglo al párrafo segundo de la sección 2.3.


En el caso de productos de la clase III, la evaluación del seguimiento incluirá también un ensayo de las piezas y/o
materiales aprobados esenciales para la integridad del producto, incluida, en su caso, la comprobación de que las
cantidades de piezas o materiales producidas o adquiridas corresponde a las cantidades de productos acabados.


3.6. El organismo notificado velará por que la composición del equipo de evaluación tenga suficiente experiencia con
la evaluación de los productos, los sistemas y los procesos de que se trate, objetividad continua y neutralidad;
esto implicará una rotación de los miembros del equipo de evaluación a intervalos adecuados. Como regla
general, el auditor principal no dirigirá ni participará en auditorías durante más de tres años consecutivos en
relación con el mismo fabricante.


3.7. Si el organismo notificado encuentra una divergencia entre la muestra tomada de los productos producidos o del
mercado y las especificaciones establecidas en la documentación técnica o el diseño aprobado, suspenderá

        - retirará el correspondiente certificado o le impondrá restricciones.


CAPÍTULO II


**EVALUACIÓN DE LA DOCUMENTACIÓN TÉCNICA**


4. Evaluación de la documentación técnica, aplicable a los productos de la clase III y a los productos de la clase IIb
contemplados en el artículo 52, apartado 4, párrafo segundo


4.1. El fabricante, además de las obligaciones establecidas en la sección 2, presentará al organismo notificado una
solicitud de evaluación de la documentación técnica relativa al producto que proyecta introducir en el mercado

        - poner en servicio y que está incluido en el sistema de gestión de la calidad a que se refiere la sección 2.


4.2. La solicitud describirá el diseño, la fabricación y el funcionamiento del producto de que se trate. Incluirá la
documentación técnica a que se refieren los anexos II y III.


4.3. El organismo notificado examinará la solicitud recurriendo a su personal o a personal empleado por él con
conocimientos y experiencia demostrados en la tecnología de que se trate y su aplicación clínica. El organismo
notificado podrá exigir que la solicitud se complete con ensayos adicionales o pedir otras pruebas, a fin de que
pueda evaluarse la conformidad con los requisitos pertinentes del presente Reglamento. El organismo notificado
efectuará ensayos físicos o de laboratorio adecuados en relación con el producto, o pedirá al fabricante que los
efectúe.


4.4. El organismo notificado examinará las pruebas clínicas presentadas por el fabricante en el informe de evaluación
clínica así como la evaluación clínica que se realizó al respecto. El organismo notificado recurrirá a evaluadores
de productos con una competencia clínica suficiente y, si fuera necesario, a expertos clínicos externos que posean
una experiencia actual y directa del producto correspondiente o de las condiciones clínicas en los que se utiliza,
a efectos de dicho examen.


L 117/150 ES Diario Oficial de la Unión Europea 5.5.2017


4.5. Cuando las pruebas clínicas se basen total o parcialmente en datos procedentes de productos que se declaren
equivalentes al producto en evaluación, el organismo notificado deberá evaluar la idoneidad de la utilización de
tales datos teniendo en cuenta factores como las nuevas indicaciones y la innovación. El organismo notificado
documentará claramente sus conclusiones sobre la equivalencia alegada y sobre la pertinencia y la adecuación de
los datos para demostrar la conformidad. Para las características del producto que el fabricante presente como
innovadoras o para las nuevas indicaciones, el organismo notificado evaluará en qué medida las alegaciones
específicas se ven respaldadas por datos preclínicos y clínicos específicos y por el análisis de riesgo.


4.6. El organismo notificado verificará que las pruebas clínicas y la evaluación clínica son adecuadas y comprobará las
conclusiones alcanzadas por el fabricante sobre la conformidad con los requisitos generales pertinentes en
materia de seguridad y funcionamiento. Esta verificación incluirá un examen de la adecuación de la determi­
nación de la, determinación riesgo/beneficio, la gestión del riesgo, las instrucciones de uso, la formación del
usuario y el plan de seguimiento poscomercialización del fabricante, e incluirá, en su caso, un estudio de la
necesidad y de la adecuación del plan de seguimiento clínico poscomercialización propuesto.


4.7. Basándose en su evaluación de las pruebas clínicas, el organismo notificado considerará la evaluación clínica y la
determinación de la relación beneficio/riesgo y si se es necesario determinar límites específicos que permitan al
organismo notificado examinar las actualizaciones de las pruebas clínicas que se deriven del seguimiento
poscomercialización y de los datos del seguimiento clínico poscomercialización.


4.8. El organismo notificado documentará con claridad el resultado de su evaluación en el informe de evaluación
clínica.


4.9. El organismo notificado proporcionará al fabricante un informe sobre la evaluación de la documentación técnica,
que incluirá un informe sobre el examen de la evaluación clínica. Si el producto es conforme con las disposi­
ciones pertinentes del presente Reglamento, el organismo notificado emitirá un certificado UE de evaluación de
la documentación técnica. En el certificado constarán las conclusiones de la evaluación de la documentación
técnica, las condiciones de validez del certificado, los datos necesarios para la identificación del diseño aprobado
y, en su caso, una descripción de la finalidad prevista del producto.


4.10. Los cambios del producto aprobado requerirán una aprobación complementaria del organismo notificado que
haya expedido el certificado UE de evaluación de la documentación técnica, cuando dichos cambios puedan
afectar a la conformidad del producto con los requisitos generales de seguridad y funcionamiento o a las
condiciones establecidas para el uso del producto. Cuando el fabricante proyecte introducir uno o varios de los
cambios mencionados, informará de ello al organismo notificado que emitió el certificado UE de evaluación de la
documentación técnica. El organismo notificado evaluará los cambios previstos y decidirá si estos requieren una
nueva evaluación de la conformidad con arreglo al artículo 52 o si pueden tratarse mediante un suplemento del
certificado UE de evaluación de la documentación técnica. En este último caso, el organismo notificado evaluará
los cambios, notificará su decisión al fabricante y, si se aprueban los cambios, le expedirá un suplemento del
certificado UE de evaluación de la documentación técnica.


5. Procedimientos específicos adicionales


5.1. Procedimiento de evaluación para determinados productos de las clases III y IIb


a) Para los productos implantables de la clase III y para los productos activos de la clase IIb destinados
a administrar y/o retirar un medicamento, con arreglo a lo previsto en la sección 6.4 del anexo VIII (regla 12),
el organismo notificado, habiendo comprobado la calidad de los datos clínicos que apoyan el informe de
evaluación clínica del fabricante a que se refiere el artículo 61, apartado 12, elaborará un informe de examen
de la evaluación clínica en el que establecerá sus conclusiones sobre las pruebas clínicas aportadas por el
fabricante, en particular por lo que respecta a la determinación de la relación beneficio/riesgo, la coherencia
de esas pruebas con la finalidad prevista, incluidas la indicación o indicaciones médicas y el plan de
seguimiento clínico poscomercialización a que se refieren el artículo 10, apartado 3, y la parte B del
anexo XIV.


El organismo notificado transmitirá a la Comisión su informe de examen de la evaluación clínica, junto con la
documentación de evaluación clínica del fabricante a que se refiere el anexo II, sección 6.1, letras c) y d).


La Comisión transmitirá inmediatamente estos documentos al panel de expertos correspondiente a que se
refiere el artículo 106.


b) Podrá pedirse al organismo notificado que presente sus conclusiones a las que se refiere la letra a) al panel de
expertos correspondiente.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/151


c) El panel de expertos, bajo la supervisión de la Comisión y teniendo en cuenta todos los criterios siguientes:


i) la novedad del producto o del procedimiento clínico implicado y sus posibles efectos clínicos o sanitarios
significativos;


ii) el empeoramiento significativo del perfil beneficio/riesgo de una categoría o grupo específico de
productos, por haber surgido dudas sanitarias científicamente válidas en cuanto a sus componentes

           - material de base, o a las repercusiones sanitarias en caso de fallo del producto;


iii) el aumento significativo de los incidentes graves notificados con arreglo al artículo 87 en relación con una
categoría o grupo específico de productos;


decidirá si emitir un dictamen científico sobre el informe de examen de la evaluación clínica del organismo
notificado, con arreglo a las pruebas clínicas aportadas por el fabricante, en particular por lo que respecta a la
determinación de la relación beneficio/riesgo, la coherencia de esas pruebas con la indicación o las
indicaciones médicas y el plan de seguimiento clínico poscomercialización. Dicho dictamen científico se
emitirá en un plazo de sesenta días a contar desde la fecha en que reciba la documentación de la Comisión,
a la que se refiere la letra a). La motivación de la decisión de emitir un dictamen científico sobre la base de los
criterios formulados en los incisos i), ii) y iii) deberá quedar reflejada en el propio dictamen. Cuando la
información suministrada sea insuficiente para que el panel de expertos pueda pronunciarse, se dejará
constancia de ello en el dictamen científico.


d) El panel de expertos podrá decidir, bajo la supervisión de la Comisión y teniendo en cuenta los criterios
formulados en la letra c), no emitir un dictamen científico, en cuyo caso informará al organismo notificado
cuanto antes y, en cualquier caso, antes de transcurridos veintiún días desde la recepción de los documentos
de la Comisión a los que se refiere la letra a). El panel de expertos comunicará, dentro de ese plazo, al
organismo notificado y a la Comisión los motivos de su decisión, momento en el cual el organismo
notificado podrá poner en marcha el procedimiento de certificación de dicho producto.


e) Antes de transcurridos veintiún días desde la recepción de los documentos de la Comisión, el panel de
expertos informará a la Comisión, a través de Eudamed, si tiene intención de emitir un dictamen científico,
con arreglo a la letra c), o de no emitirlo, con arreglo a la letra d).


f) De no haberse emitido ningún dictamen en un plazo de sesenta días, el organismo notificado podrá poner en
marcha el procedimiento de certificación del producto de que se trate.


g) El organismo notificado tendrá debidamente en cuenta las opiniones expresadas en el dictamen científico del
panel de expertos. Cuando el panel de expertos considere que el nivel de pruebas clínicas no es suficiente,

         - suscita graves dudas en cuanto a la determinación de la relación beneficio/riesgo, la coherencia de estas
pruebas con la finalidad prevista, incluida la indicación o las indicaciones médicas, y con el plan de
seguimiento clínico poscomercialización, el organismo notificado deberá, en caso necesario, aconsejar al
fabricante que restrinja la finalidad prevista del producto a determinados grupos de pacientes o a determinadas
indicaciones médicas, y/o imponer un límite a la duración de la validez del certificado, realizar estudios
específicos del plan de seguimiento clínico poscomercialización, adaptar las instrucciones de uso o el resumen
de seguridad y funcionamiento o imponer otras restricciones en su informe de evaluación de la conformidad,
según proceda. Si no se ha atenido al dictamen del panel de expertos en su informe de evaluación de la
conformidad, el organismo notificado deberá justificarlo plenamente, y la Comisión, sin perjuicio de lo
dispuesto en el artículo 109, pondrá a disposición del público a través de Eudamed tanto el dictamen
científico del panel de expertos como la motivación escrita formulada por el organismo notificado.


h) La Comisión, previa consulta con los Estados miembros y los expertos científicos pertinentes, formulará
orientaciones dirigidas a los paneles de expertos para la interpretación coherente de los criterios de la letra c)
con anterioridad al 26 de mayo de 2020.


5.2. Procedimiento en el caso de los productos que lleven incorporados sustancias medicinales


a) Cuando un producto lleve incorporada como parte integrante una sustancia que, utilizada por separado,
podría considerarse un medicamento, según el sentido del artículo 1, punto 2, de la Directiva 2001/83/CE,
incluido un medicamento derivado de sangre humana o plasma humano, y que tenga una acción accesoria
respecto a la del producto, la calidad, la seguridad y la utilidad de la sustancia será verificada por analogía con
los métodos especificados en el anexo I de la Directiva 2001/83/CE.


L 117/152 ES Diario Oficial de la Unión Europea 5.5.2017


b) Antes de expedir un certificado UE de evaluación de la documentación técnica, el organismo notificado, una
vez verificada la utilidad de la sustancia como parte del producto y teniendo en cuenta la finalidad prevista de
este, pedirá un dictamen científico a una de las autoridades competentes designadas por los Estados miembros
conforme a la Directiva 2001/83/CE o a la Agencia Europea de Medicamentos (EMA), una u otra denominada
«la autoridad de medicamentos consultada» en la presente sección, en función de la que haya sido consultada
de conformidad con la presente letra, sobre la calidad y la seguridad de la sustancia, incluida la relación
beneficio/riesgo de la incorporación de la sustancia al producto. Si el producto lleva incorporado un derivado
de sangre o plasma humanos o una sustancia que, utilizada por separado, podría considerarse un
medicamento que entre exclusivamente en el ámbito de aplicación del anexo del Reglamento (CE)
n. [o ] 726/2004, el organismo notificado consultará a la EMA.


c) Al emitir su dictamen, la autoridad de medicamentos consultada tendrá en cuenta el proceso de fabricación y
los datos relativos a la utilidad de la incorporación de la sustancia al producto, con arreglo a lo establecido
por el organismo notificado.


d) La autoridad de medicamentos consultada facilitará su dictamen al organismo notificado antes de transcu­

rridos 210 días a partir de la recepción de la documentación necesaria.


e) El dictamen científico de la autoridad de medicamentos consultada, y cualquier posible actualización de dicho
dictamen, se incluirán en la documentación del organismo notificado sobre el producto. El organismo
notificado tendrá debidamente en cuenta las opiniones expresadas en el dictamen científico al adoptar su
decisión. El organismo notificado no expedirá el certificado si el dictamen científico es desfavorable y
comunicará su decisión final a la autoridad de medicamentos consultada.


f) Antes de que se haga ningún cambio con respecto a una sustancia accesoria incorporada a un producto, en
particular con respecto a su proceso de fabricación, el fabricante informará de los cambios al organismo
notificado. El organismo notificado de que se trate consultará a la autoridad de medicamentos consultada
a fin de confirmar que se mantienen sin modificación la calidad y la seguridad de la sustancia accesoria. La
autoridad de medicamentos consultada tendrá en cuenta los datos relativos a la utilidad de la incorporación
de la sustancia al producto determinada por el organismo notificado para garantizar que los cambios no
inciden negativamente en el riesgo o beneficio establecidos previamente respecto de la incorporación de la
sustancia al producto. La autoridad de medicamentos consultada emitirá su dictamen en los sesenta días
siguientes a la recepción de toda la documentación necesaria en relación con los cambios. El organismo
notificado no podrá expedir el suplemento del certificado UE de evaluación de la documentación técnica si el
dictamen científico emitido por la autoridad de medicamentos consultada es desfavorable. El organismo
notificado comunicará su decisión final a la autoridad de medicamentos consultada.


g) Cuando la autoridad de medicamentos consultada obtenga información sobre la sustancia accesoria que
pudiera incidir en el riesgo o beneficio establecidos previamente respecto de la incorporación de la sustancia
en el producto, asesorará al organismo notificado si esa información incide o no en el riesgo o beneficio
establecidos previamente respecto de la incorporación de la sustancia a producto. El organismo notificado
tendrá en cuenta este asesoramiento a la hora de reexaminar su procedimiento de evaluación de conformidad.


5.3. Procedimiento en caso de productos fabricados utilizando o incorporando células o tejidos de origen humano

       - animal, o sus derivados, que son inviables o han sido transformados en inviables


5.3.1. Tejidos o células de origen humano o sus derivados


a) Respecto de los productos fabricados utilizando derivados de células o tejidos de origen humano que estén
regulados por el presente Reglamento con arreglo al artículo 1, apartado 6, letra g), así como respecto de los
productos que incorporen, como parte integrante, células o tejidos de origen humano o sus derivados
regulados por la Directiva 2004/23/CE, que tengan una acción accesoria respecto de la del producto, el
organismo notificado, antes de expedir un certificado UE de evaluación de la documentación técnica,
solicitará un dictamen científico a una de las autoridades competentes designadas por los Estados miembros
con arreglo a la Directiva 2004/23/CE («autoridad competente sobre células y tejidos humanos») sobre los
aspectos relacionados con la donación, obtención y análisis de las células o tejidos humanos o sus derivados.
El organismo notificado presentará un resumen de la evaluación de conformidad preliminar que, entre otras
cosas, aportará información sobre la no viabilidad de las células o tejidos humanos de que se trate, su
donación, obtención y análisis y el riesgo o beneficio de la incorporación al producto de los tejidos o células
de origen humano o sus derivados.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/153


b) En un plazo de 120 días a partir de la recepción de la documentación necesaria, la autoridad competente
sobre células y tejidos humanos comunicará su dictamen al organismo notificado.


c) El dictamen científico de la autoridad competente sobre células y tejidos humanos, y cualquier posible actuali­

zación, se incluirán en la documentación del organismo notificado sobre el producto. El organismo notificado
tendrá debidamente en cuenta las opiniones expresadas en el dictamen científico de la autoridad competente
sobre células y tejidos humanos al adoptar su decisión. El organismo notificado no expedirá el certificado si
dicho dictamen científico es desfavorable. Comunicará su decisión final a la autoridad competente sobre
células y tejidos humanos de que se trate.


d) Antes de que se hagan cambios con respecto a tejidos o células de origen humano inviable o sus derivados
incorporados a un producto, en particular en relación con su donación, análisis u obtención, el fabricante
informará de los cambios previstos al organismo notificado. El organismo notificado consultará a la autoridad
que haya participado en la consulta inicial, a fin de confirmar que se mantienen la calidad y la seguridad de
las células o tejidos de origen humano o sus derivados incorporados al producto. La autoridad competente
sobre células y tejidos humanos de que se trate tendrá en cuenta los datos relativos a la utilidad de la incorpo­
ración de las células o tejidos de origen humano o sus derivados al producto determinada por el organismo
notificado para garantizar que los cambios no inciden negativamente en la determinación de la relación
beneficio-riesgo establecida de la adición de las células o tejidos de origen humano o sus derivados al
producto. Emitirá su dictamen en los sesenta días siguientes a la recepción de toda la documentación
necesaria en relación con los cambios propuestos. El organismo notificado no expedirá un suplemento del
certificado UE de evaluación de la documentación técnica si el dictamen científico es desfavorable y
comunicará su decisión final a la autoridad competente sobre células y tejidos humanos de que se trate.


5.3.2. Tejidos o células de origen animal y sus derivados


En el caso de los productos fabricados utilizando tejido animal que se haya hecho inviable o utilizando productos
inviables derivados de tejido animal, a los que se refiere el Reglamento (UE) n. [o ] 722/2012, el organismo
notificado aplicará los requisitos particulares establecidos en dicho Reglamento.


5.4. Procedimiento en caso de productos que están concebidos para ser introducidos en el cuerpo humano por un
orificio corporal, o aplicados en la piel y que estén compuestos por sustancias o combinaciones de sustancias
que sean absorbidas por el cuerpo humano o se dispersen localmente en él


a) La calidad y la seguridad de los productos que están concebidos para ser introducidos en el cuerpo humano
por un orificio corporal, o aplicados en la piel y que estén compuestos por sustancias o combinaciones de
sustancias que sean absorbidas por el cuerpo humano o se dispersen localmente en él deberán ser verificadas,
en su caso, y únicamente respecto de los requisitos no regulados por el presente Reglamento, de conformidad
con los requisitos correspondientes que contempla el anexo I de la Directiva 2001/83/CE para la evaluación
de la absorción, distribución, metabolismo, excreción, tolerancia local, toxicidad, interacción con otros
productos, medicamentos u otras sustancias, así como la posibilidad de reacciones adversas.


b) Además, para los productos o los productos de su metabolismo absorbidos sistémicamente por el cuerpo
humano para lograr la finalidad prevista, el organismo notificado pedirá un dictamen científico a una de las
autoridades competentes designadas por los Estados miembros con arreglo a la Directiva 2001/83/CE o a la
Agencia Europea de Medicamentos (EMA); una u otra denominada «la autoridad de medicamentos consultada»
en la presente sección, en función de la que haya sido consultada de conformidad con la presente letra, sobre
la conformidad del producto con los requisitos correspondientes establecidos en el Anexo I de la
Directiva 2001/83/CE.


c) El dictamen de la autoridad de medicamentos consultada será emitido en un plazo de 150 días desde la
recepción de toda la documentación necesaria.


d) El dictamen científico de la autoridad de medicamentos consultada, y cualquier posible actualización, se
incluirán en la documentación del organismo notificado sobre el producto. Al adoptar su decisión el
organismo notificado prestará su debida atención a las consideraciones emitidas en el dictamen científico y
comunicará su decisión final a la autoridad de medicamentos consultada.


6. Verificación del lote en el caso de los productos que lleven incorporado, como parte integrante, una sustancia
medicinal que, utilizada por separado, podría considerarse un medicamento derivado de sangre humana o plasma
humano, con arreglo al artículo 1, apartado 8


Al finalizar la fabricación de cada lote de productos que lleven incorporado como parte integrante una sustancia
medicinal que, utilizada por separado, podría considerarse un medicamento derivado de sangre humana o plasma
humano, con arreglo al artículo 1, apartado 8, el fabricante informará al organismo notificado de la liberación


L 117/154 ES Diario Oficial de la Unión Europea 5.5.2017


del lote y le enviará el certificado oficial relativo a la liberación del lote del derivado de sangre humana o plasma
humano utilizado en los productos, expedido por un laboratorio estatal o por un laboratorio designado al efecto
por un Estado miembro con arreglo al artículo 114, apartado 2, de la Directiva 2001/83/CE.


CAPÍTULO III


**DISPOSICIONES ADMINISTRATIVAS**


7. El fabricante o, cuando el fabricante no tenga una sede social en un Estado miembro, su representante
autorizado, mantendrá a disposición de las autoridades competentes durante un período de al menos diez años y,
en el caso de los productos implantables, de al menos quince años después de que el último producto haya sido
introducido en el mercado:


       - la declaración UE de conformidad;


       - la documentación a la que se refiere quinto guion de la sección 2.1, y, en particular, los datos y registros de
los procedimientos a los que se refiere la sección 2.2, párrafo segundo, letra c);


       - la información sobre las modificaciones a que se refiere la sección 2.4;


       - la documentación a la que se refiere la sección 4.2; y


       - las decisiones e informes del organismo notificado contemplados en el presente anexo.


8. Cada Estado miembro exigirá que la documentación a la que hace referencia en la sección 7 se conserve
a disposición de las autoridades competentes durante el período indicado en dicha sección en caso de que un
fabricante, o su representante autorizado, establecido en su territorio se halle en situación de quiebra o cese su
actividad antes del final de dicho período.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/155


_ANEXO X_


**EVALUACIÓN DE LA CONFORMIDAD BASADA EN EL EXAMEN DE TIPO**


1. El examen UE de tipo es el procedimiento mediante el cual un organismo notificado comprueba y certifica que un
producto, incluidos su documentación técnica y sus procesos pertinentes de ciclo de vida y una muestra represen­
tativa correspondiente de la producción de los productos previstos, cumple las disposiciones pertinentes del
presente Reglamento.


2. Solicitud


El fabricante presentará una solicitud de evaluación ante un organismo notificado. La solicitud incluirá:


      - el nombre del fabricante y la dirección de su domicilio social y, si la solicitud la presenta el representante
autorizado, su nombre y la dirección de su domicilio social;


      - la documentación técnica a que se refieren los anexos II y III. El solicitante pondrá a disposición del organismo
notificado una muestra representativa de la producción de los productos previstos, en lo sucesivo denominada
«tipo». El organismo notificado podrá solicitar otras muestras en caso necesario; y


      - una declaración escrita de que no se ha presentado la solicitud ante ningún otro organismo notificado para el
mismo tipo, o información sobre cualquier otra solicitud anterior para el mismo tipo que haya sido denegada
por otro organismo notificado o que haya sido retirada por el fabricante o su representante autorizado antes de
que el otro organismo notificado emitiera su evaluación final.


3. Evaluación


El organismo notificado:


a) examinará la solicitud recurriendo a personal con conocimientos y experiencia demostrados en la tecnología de
que se trate y su aplicación clínica. El organismo notificado podrá exigir que la solicitud se complete realizando
ensayos adicionales o solicitando que se presenten otras pruebas, a fin de que pueda evaluarse la conformidad
con los requisitos pertinentes del presente Reglamento. El organismo notificado efectuará ensayos físicos o de
laboratorio adecuados en relación con el producto, o pedirá al fabricante que los efectúe.


b) examinará y evaluará la documentación técnica en lo que respecta a su conformidad con los requisitos del
presente Reglamento que sean aplicables al producto y comprobará que el tipo se ha fabricado de conformidad
con dicha documentación; señalará asimismo los elementos que se hayan diseñado de conformidad con las
normas aplicables mencionadas en el artículo 8 o con las especificaciones comunes aplicables, y señalar los
elementos cuyo diseño no se base en las normas pertinentes mencionadas en el artículo 8 o en las especifica­
ciones comunes pertinentes;


c) examinará las pruebas clínicas presentadas por el fabricante en el informe de evaluación clínica con arreglo a la
sección 4 del anexo XIV. El organismo notificado recurrirá a evaluadores de productos con una competencia
clínica suficiente, y, si es necesario, a expertos clínicos externos que posean una experiencia actual y directa del
producto correspondiente o de las condiciones clínicas en los que se utiliza, a efectos de dicho examen;


d) cuando las pruebas clínicas se basen total o parcialmente en datos procedentes de productos que se presenten
como similares o equivalentes al producto en evaluación, evaluará la idoneidad de utilizar dichos datos teniendo
en cuenta factores como las nuevas indicaciones y la innovación. El organismo notificado documentará
claramente sus conclusiones sobre la equivalencia alegada así como la pertinencia y la adecuación de los datos
para demostrar la conformidad.


e) documentará claramente el resultado de su evaluación en un informe de evaluación preclínica y clínica en el
marco del informe de examen UE de tipo al que se refiere la letra i);


f) efectuará o hará efectuar las evaluaciones adecuadas y los ensayos físicos o analíticos necesarios para verificar si
las soluciones adoptadas por el fabricante cumplen los requisitos generales de seguridad y funcionamiento
establecidos en el presente Reglamento en caso de que no se apliquen las normas previstas en el artículo 8 o en
las especificaciones comunes. Cuando el producto haya de conectarse a otros productos para poder funcionar
con arreglo a su finalidad prevista, se aportará la prueba de que el producto se ajusta a los requisitos generales
de seguridad y funcionamiento una vez conectado con cualquiera de esos productos atendiendo a las caracte­
rísticas indicadas por el fabricante;


L 117/156 ES Diario Oficial de la Unión Europea 5.5.2017


g) efectuará o hará efectuar las evaluaciones adecuadas y los ensayos físicos o de laboratorio necesarios para
verificar si, en caso de que el fabricante haya decidido aplicar las normas armonizadas pertinentes, estas se han
aplicado realmente;


h) acordará con el solicitante el lugar en que se deben realizar las evaluaciones y los ensayos necesarios; y


i) redactará un informe de examen UE de tipo acerca de los resultados de las evaluaciones y ensayos efectuados
con arreglo a las letras a) a g).


4. Certificado


Si el tipo es conforme al presente Reglamento, el organismo notificado emitirá un certificado de examen UE de
tipo. El certificado contendrá el nombre y la dirección del fabricante, las conclusiones de la evaluación de examen
de tipo, las condiciones de validez del certificado y los datos necesarios para la identificación del tipo aprobado. El
certificado se elaborará de conformidad con el anexo XII. Se adjuntarán al certificado las partes pertinentes de la
documentación, y el organismo notificado conservará una copia.


5. Modificaciones del tipo


5.1. El solicitante informará al organismo notificado que haya expedido el certificado de examen UE de tipo de todo
cambio que pretenda hacer en el tipo aprobado o en su finalidad y condiciones de uso previstas.


5.2. Los cambios del producto aprobado, incluidas las limitaciones a su finalidad prevista y condiciones de uso,
requerirán la aprobación adicional del organismo notificado que haya expedido el certificado de examen UE de tipo
cuando dichos cambios puedan afectar a la conformidad con los requisitos generales de seguridad y funcionamiento

      - con las condiciones establecidas para el uso del producto. El organismo notificado examinará las modificaciones
previstas, notificará su decisión al fabricante y le facilitará un suplemento del informe del examen UE de tipo. La
aprobación de cualquier modificación del tipo aprobado se presentará en forma de suplemento al certificado de
examen UE de tipo.


5.3. Los cambios relativos a la finalidad prevista y a las condiciones de uso del producto aprobado, salvo las
limitaciones de la finalidad prevista y las condiciones de uso, exigirán una nueva solicitud de evaluación de la
conformidad.


6. Procedimientos específicos adicionales


Será aplicable la sección 5 del anexo IX, con la condición de que toda referencia a un certificado UE de evaluación
de la documentación técnica debe entenderse como referencia a un certificado de examen UE de tipo.


7. Disposiciones administrativas


El fabricante o, cuando el fabricante no tenga una sede social en un Estado miembro, su representante autorizado,
tendrá a disposición de las autoridades competentes durante un período de al menos diez años y, en el caso de los
productos implantables, de al menos quince años después de que el último producto haya sido introducido en el
mercado:


      - la documentación a la que se refiere la sección 2, segundo guion;


      - la información sobre las modificaciones a que se refiere la sección 5, y


      - copias de los certificados e informes de examen UE de tipo, dictámenes e informes científicos y de sus
adiciones/suplementos.


Será aplicable la sección 8 del anexo IX.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/157


_ANEXO XI_


**EVALUACIÓN DE LA CONFORMIDAD BASADA EN LA VERIFICACIÓN DE LA CONFORMIDAD DEL**
**PRODUCTO**


1. El objetivo de la evaluación de la conformidad basada en la verificación de la conformidad de los productos es
garantizar que los productos son conformes con el tipo para el que se ha expedido un certificado de examen UE
de tipo y que cumplen las disposiciones del presente Reglamento que les son aplicables.


2. Cuando haya sido expedido un certificado de examen UE de tipo de acuerdo con el anexo X, el fabricante podrá
aplicar el procedimiento establecido en la parte A (aseguramiento de calidad de la producción) o el procedimiento
establecido en la parte B (verificación de los productos) del presente anexo.


3. No obstante lo dispuesto en las secciones 1 y 2 supra, los procedimientos expuestos en el presente anexo junto
con la elaboración de una documentación técnica como se prevé en los anexos II y III también podrán ser
aplicados por los fabricantes de productos de la clase IIa.


PARTE A


**ASEGURAMIENTO DE LA CALIDAD DE LA PRODUCCIÓN**


4. El fabricante se cerciorará de que se aplica el sistema de gestión de la calidad aprobado para la fabricación de los
productos considerados, llevará a cabo la verificación final especificada en la sección 6 y estará sometido al
seguimiento al que se refiere la sección 7.


5. Al cumplir las obligaciones establecidas en la sección 4, el fabricante elaborará y conservará una declaración UE
de conformidad, con arreglo al artículo 19 y al anexo IV, en relación con el producto objeto del procedimiento
de evaluación de la conformidad. Al emitir una declaración UE de conformidad, se considerará que el fabricante
ha garantizado y ha declarado que los productos en cuestión son conformes con el tipo descrito en el certificado
de examen UE de tipo y cumplen las disposiciones del presente Reglamento que les son aplicables.


6. Sistema de gestión de la calidad


6.1. El fabricante presentará una solicitud de evaluación de su sistema de gestión de la calidad ante un organismo
notificado. La solicitud incluirá:


       - todos los elementos enumerados en la sección 2.1 del anexo IX;


       - la documentación técnica a que se refieren los anexos II y III respecto de los tipos aprobados, y


       - una copia de los certificados de examen UE de tipo a que se refiere la sección 4 del anexo X; si los
certificados de examen UE de tipo han sido expedidos por el mismo organismo notificado ante el cual se
presenta la solicitud, será necesaria una referencia a la documentación técnica y sus actualizaciones y a los
certificados expedidos.


6.2. La aplicación del sistema de gestión de la calidad garantizará en todas las fases la conformidad con el tipo
descrito en el certificado de examen UE de tipo y el cumplimiento de las disposiciones del presente Reglamento
que les son aplicables. Todos los elementos, requisitos y disposiciones adoptados por el fabricante para su sistema
de gestión de la calidad se documentarán de manera sistemática y ordenada en forma de un manual de calidad y
de políticas y procedimientos escritos, como programas, planes de calidad y registros de calidad.


En particular, dicha documentación incluirá una descripción adecuada de todos los elementos enumerados en la
sección 2.2, letras a), b), d) y e), del anexo IX.


6.3. Serán aplicables los párrafos primero y segundo de la sección 2.3 del anexo IX.


Si el sistema de gestión de la calidad es tal que garantiza la conformidad de los productos con el tipo descrito en
el certificado de examen UE de tipo y el cumplimiento de las disposiciones pertinentes del presente Reglamento,
el organismo notificado expedirá un certificado UE de aseguramiento de calidad. El organismo notificado
comunicará al fabricante su decisión de expedir el certificado. En la decisión figurarán las conclusiones de la
auditoría del organismo notificado y una evaluación motivada.


L 117/158 ES Diario Oficial de la Unión Europea 5.5.2017


6.4. Será aplicable la sección 2.4 del anexo IX.


7. Seguimiento


Serán aplicables la sección 3.1, la sección 3.2, guiones primero, segundo y cuarto, y las secciones 3.3, 3.4, 3.6
y 3.7 del anexo IX.


En el caso de los productos de la clase III, el seguimiento incluirá también una comprobación de la coherencia
entre la cantidad de materia prima producida o adquirida o de componentes esenciales autorizados para el tipo y
la cantidad de producto acabado.


8. Verificación del lote en el caso de los productos que lleven incorporado, como parte integrante, una sustancia
medicinal que, utilizada por separado, podría considerarse un medicamento derivado de sangre humana o plasma
humano, con arreglo al artículo 1, apartado 8


Al finalizar la fabricación de cada lote de productos que lleven incorporado como parte integrante una sustancia
medicinal que, utilizada por separado, podría considerarse un medicamento derivado de sangre humana o plasma
humano, con arreglo al artículo 1, apartado 8, párrafo primero, el fabricante informará al organismo notificado
de la liberación del lote y le enviará el certificado oficial relativo a la liberación del lote de derivados de sangre
humana o plasma humano utilizados en los productos, expedido por un laboratorio de un Estado miembro

       - por un laboratorio designado al efecto por un Estado miembro con arreglo al artículo 114, apartado 2, de la
Directiva 2001/83/CE.


9. Disposiciones administrativas


El fabricante o, cuando el fabricante no tenga una sede social en un Estado miembro, su representante
autorizado, tendrá a disposición de las autoridades competentes durante un período de al menos diez años y, en
el caso de los productos implantables, de al menos quince años después de que el último producto haya sido
introducido en el mercado:


       - la declaración UE de conformidad;


       - la documentación a la que se refiere la sección 2.1, quinto guion, del anexo IX;


       - la documentación a la que se refiere la sección 2.1, octavo guion, del anexo IX, incluido el certificado de
examen UE de tipo a que se refiere el anexo X;


       - los cambios a los que se refiere la sección 2.4 del anexo IX; y


       - las decisiones e informes del organismo notificado a los que se refieren las secciones 2.3, 3.3 y 3.4 del
anexo IX.


Será aplicable la sección 8 del anexo IX.


10. Aplicación a los productos de la clase IIa


10.1. No obstante lo dispuesto en la sección 5, en virtud de la declaración UE de conformidad, se considerará que el
fabricante ha garantizado y ha declarado que los productos de la clase IIa en cuestión han sido fabricados con
arreglo a la documentación técnica a que se refieren los anexos II y III y cumplen los requisitos del presente
Reglamento que les son aplicables.


10.2. Para los productos de la clase IIa el organismo notificado deberá evaluar, en el marco de la evaluación de la
sección 6.3., si la documentación técnica a que se refieren los anexos II y III respecto de los productos
seleccionados sobre una base representativa cumple las disposiciones del presente Reglamento.


Para escoger la muestra o las muestras representativas, el organismo notificado tendrá en cuenta la novedad de la
tecnología, las similitudes de diseño, de tecnología, de métodos de fabricación y esterilización, la finalidad
prevista y los resultados de las evaluaciones anteriores pertinentes (por ejemplo, de propiedades físicas, químicas,
biológicas o clínicas) efectuadas con arreglo al presente Reglamento. El organismo notificado documentará su
justificación de las muestras de los productos que haya tomado.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/159


10.3. Si la evaluación con arreglo a la sección 10.2 confirma que los productos de la clase IIa en cuestión son
conformes con la documentación técnica de los anexos II y III y cumplen los requisitos del presente Reglamento
que les son aplicables, el organismo notificado expedirá un certificado con arreglo a la presente parte del
presente anexo.


10.4. Muestras suplementarias respecto de las muestras tomadas para la evaluación inicial de la conformidad de los
productos serán evaluadas por el organismo notificado en el marco de la evaluación de seguimiento contemplada
en la sección 7.


10.5. No obstante lo dispuesto en la sección 6, el fabricante o su representante autorizado mantendrán a disposición
de las autoridades competentes, durante un período de al menos diez años después de que el último producto
haya sido introducido en el mercado:


       - la declaración UE de conformidad;


        - la documentación técnica a que se refieren los anexos II y III, y


        - el certificado al que se refiere la sección 10.3.


Será aplicable la sección 8 del anexo IX.


PARTE B


**VERIFICACIÓN DE LOS PRODUCTOS**


11. La verificación del producto se entenderá como el procedimiento mediante el cual, tras examinar cada producto
fabricado, el fabricante, mediante la emisión de una declaración UE de conformidad con arreglo al artículo 19 y
al anexo IV, se considerará que ha garantizado y ha declarado que los productos que han sido sometidos al
procedimiento establecido en las secciones 14 y 15 son conformes con el tipo descrito en el certificado de
examen UE de tipo y cumplen los requisitos del presente Reglamento que les sean de aplicación.


12. El fabricante tomará las medidas necesarias para que el procedimiento de fabricación garantice la conformidad de
los productos con el tipo descrito en el certificado de examen UE de tipo y con los requisitos del Reglamento que
les sean aplicables. Antes de empezar la fabricación, el fabricante elaborará una documentación en la que se
definan los procedimientos de fabricación, en particular, cuando corresponda, en lo relativo a la esterilización, así
como el conjunto de procedimientos preestablecidos y sistemáticos que se vayan a aplicar para garantizar la
homogeneidad de la producción y, si procede, la conformidad de los productos con el tipo descrito en el
certificado de examen UE de tipo y con los requisitos del presente Reglamento que les sean aplicables.


Además, cuando se trate de productos introducidos en el mercado en condiciones estériles, y únicamente para
los aspectos de la fabricación destinados a la obtención de la esterilidad y a su mantenimiento, el fabricante
aplicará las disposiciones de las secciones 6 y 7.


13. El fabricante se comprometerá a establecer y mantener actualizado un plan de seguimiento poscomercialización,
incluido un plan de seguimiento clínico poscomercialización, y los procedimientos que garanticen el
cumplimiento de las obligaciones del fabricante que se derivan de las disposiciones sobre vigilancia y sobre el
sistema de seguimiento poscomercialización establecidas en el capítulo VII.


14. El organismo notificado llevará a cabo las evaluaciones y ensayos adecuados para verificar la conformidad del
producto con los requisitos del Reglamento mediante examen y ensayo de cada producto según lo especificado
en la sección 15.


Los exámenes y ensayos contemplados en el párrafo primero de la presente sección no se aplicarán a los aspectos
del proceso de fabricación que tengan por objeto obtener la esterilidad.


15. Verificación mediante examen y ensayo de cada producto


15.1. Todos los productos se examinarán individualmente y se efectuarán los ensayos físicos o analíticos adecuados,
definidos en la norma o normas aplicables contempladas en el artículo 8, o ensayos y evaluaciones equivalentes,
con el fin de verificar, cuando corresponda, la conformidad de los productos con el tipo descrito en el certificado
de examen UE de tipo y con los requisitos del presente Reglamento que les son aplicables.


L 117/160 ES Diario Oficial de la Unión Europea 5.5.2017


15.2. El organismo notificado colocará o hará colocar su número de identificación en cada producto aprobado y
expedirá un certificado UE de verificación de los productos relativo a los ensayos y evaluaciones efectuados.


16. Verificación del lote en el caso de los productos que lleven incorporado, como parte integrante, una sustancia
medicinal que, utilizada por separado, podría considerarse un medicamento derivado de sangre humana o plasma
humano, con arreglo al artículo 1, apartado 8


Al finalizar la fabricación de cada lote de productos que lleven incorporado como parte integrante una sustancia
medicinal que, utilizada por separado, podría considerarse un medicamento derivado de sangre humana o plasma
humano, con arreglo al artículo 1, apartado 8, el fabricante informará al organismo notificado de la liberación
del lote y le enviará el certificado oficial relativo a la liberación del lote de derivados de sangre humana o plasma
humano utilizados en los productos, expedido por un laboratorio de un Estado miembro o por un laboratorio
designado al efecto por un Estado miembro con arreglo al artículo 114, apartado 2, de la Directiva 2001/83/CE.


17. Disposiciones administrativas


El fabricante o su representante autorizado tendrán a disposición de las autoridades competentes durante un
período de al menos diez años y, en el caso de los productos implantables, de al menos quince años después de
que el último producto haya sido introducido en el mercado:


       - la declaración UE de conformidad;


       - la documentación a la que se refiere la sección 12;


        - el certificado al que se refiere la sección 15.2, y


       - el certificado de examen UE de tipo al que se refiere el anexo X.


Será aplicable la sección 8 del anexo IX.


18. Aplicación a los productos de la clase IIa


18.1. No obstante lo dispuesto en la sección 11, en virtud de la declaración UE de conformidad, se considerará que el
fabricante ha garantizado y ha declarado que los productos de la clase IIa han sido fabricados con arreglo a la
documentación técnica de los anexos II y III y cumplen los requisitos del presente Reglamento que les son
aplicables.


18.2. La verificación efectuada por el organismo notificado con arreglo a la sección 14 tiene el propósito de confirmar
que los productos de la clase IIa en cuestión son conformes con la documentación técnica a que se refieren los
anexos II y III y con los requisitos del presente Reglamento que les son aplicables.


18.3. Si la verificación a que se refiere la sección 18.2 confirma que los productos de la clase IIa en cuestión son
conformes con la documentación técnica a que se refieren los anexos II y III y cumplen los requisitos del
presente Reglamento que les son aplicables _,_ el organismo notificado expedirá un certificado en virtud de la
presente parte del presente anexo.


18.4. No obstante lo dispuesto en la sección 17., el fabricante o su representante autorizado mantendrán a disposición
de las autoridades competentes, durante un período de al menos diez años después de que el último producto
haya sido introducido en el mercado:


       - la declaración UE de conformidad;


        - la documentación técnica a que se refieren los anexos II y III, y


        - el certificado al que se refiere la sección 18.3.


Será aplicable la sección 8 del anexo IX.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/161


_ANEXO XII_


**CERTIFICADOS EXPEDIDOS POR UN ORGANISMO NOTIFICADO**


CAPÍTULO I


**REQUISITOS GENERALES**


1. Los certificados se redactarán en una de las lenguas oficiales de la Unión.


2. Cada certificado se referirá a un único procedimiento de evaluación de la conformidad.


3. Los certificados se expedirán a un único fabricante. El nombre y la dirección del fabricante que consten en el
certificado serán los mismos que estén registrados en el sistema electrónico a que se refiere el artículo 30.


4. El alcance de los certificados identificará inequívocamente los productos que abarca:


a) los certificados UE de evaluación de la documentación técnica, de examen UE de tipo y los certificados UE de
verificación de los productos incluirán una identificación clara, a saber: nombre, modelo y tipo del producto

       - productos, finalidad prevista como indicada por el fabricante en las instrucciones de uso y en relación con la
cual se haya evaluado el producto mediante el procedimiento de evaluación de conformidad, la clasificación de
riesgo y la UDI-DI básico a que se refiere el artículo 27, apartado 6;


b) los certificados UE de sistema de gestión de calidad y los certificados UE de garantía de calidad incluirán la identi­

ficación de los productos o grupos de productos, la clasificación de riesgo y, con respecto a los productos
clasificados en la clase IIb, la finalidad prevista.


5. El organismo notificado será capaz de demostrar, previa petición, qué productos individuales están cubiertos por el
certificado. El organismo notificado establecerá un sistema que permita determinar cuáles son los productos
cubiertos por el certificado, junto con su clasificación.


6. Los certificados contendrán, cuando sea aplicable, una nota en el sentido de que para la introducción en el mercado
del producto o productos cubiertos por el certificado es preciso otro certificado expedido de conformidad con el
presente Reglamento.


7. Los certificados UE del sistema de gestión de calidad y los certificados UE de garantía de calidad para los productos
de la clase I en relación con los cuales se exija la participación de un organismo notificado en virtud del artículo 52,
apartado 7, incluirán una declaración de que el organismo notificado ha auditado el sistema de gestión de la calidad
limitándose a los aspectos exigidos en dicho apartado.


8. Cuando el certificado se complemente, modifique o vuelva a expedir, el nuevo certificado incluirá una referencia al
certificado anterior y a la fecha de expedición de este e identificará los cambios realizados.


CAPÍTULO II


**CONTENIDO MÍNIMO DE LOS CERTIFICADOS**


1. nombre, dirección y número de identificación del organismo notificado;


2. nombre y dirección del fabricante y, si procede, del representante autorizado;


3. número único de identificación del certificado;


4. si ya se ha emitido, el número de registro único del fabricante a que se refiere el artículo 31, apartado 2;


5. fecha de expedición;


6. fecha de caducidad;


7. datos necesarios para identificar de manera inequívoca los productos si procede según lo especificado en la
sección 4 de la parte I;


L 117/162 ES Diario Oficial de la Unión Europea 5.5.2017


8. si procede, la referencia a todo certificado anterior según lo especificado en la sección 8 del capítulo I;


9. referencia al presente Reglamento y al anexo correspondiente conforme al cual se ha efectuado la evaluación de la
conformidad;


10. exámenes y ensayos efectuados, haciendo referencia, por ejemplo, a especificaciones comunes, normas armonizadas,
informes de ensayo o informes de auditoría pertinentes;


11. si procede, referencia a las partes pertinentes de la documentación técnica o a otros certificados necesarios para
introducir en el mercado los productos;


12. si procede, información sobre el seguimiento por parte del organismo notificado;


13. conclusiones de la evaluación de conformidad del organismo notificado con respecto al anexo correspondiente;


14. condiciones o limitaciones de validez del certificado;


15. firma legalmente reconocida del organismo notificado de conformidad con la legislación nacional aplicable.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/163


_ANEXO XIII_


**PROCEDIMIENTO PARA LOS PRODUCTOS A MEDIDA**


1. Para los productos a medida, el fabricante o su representante autorizado elaborará una declaración en la que figure
toda la siguiente información:


     - el nombre y la dirección del fabricante y de todos los lugares de fabricación;


     - si procede, el nombre y la dirección del representante autorizado;


     - datos que permitan identificar el producto en cuestión;


     - declaración de que el producto se destina a ser utilizado exclusivamente por un paciente o usuario determinado,
identificado por un nombre, un acrónimo o un código numérico;


     - el nombre de la persona que haya extendido la prescripción y que está autorizada para hacerlo por la legislación
nacional en virtud de su cualificación profesional, y, si procede, el nombre del centro sanitario de que se trate;


     - las características específicas del producto indicadas por la prescripción;


     - declaración de que el producto es conforme con los requisitos generales de seguridad y funcionamiento del
anexo 1 y, si ha lugar, indicación de los requisitos generales de seguridad y funcionamiento que no cumple
totalmente, con mención de los motivos;


     - si procede, una indicación de que el producto contiene o lleva incorporada una sustancia medicinal, incluido un
derivado de sangre o de plasma humano, o células o tejidos de origen humano o de origen animal contemplados
en el Reglamento (UE) n. [o ] 722/2012.


2. El fabricante se comprometerá a tener a disposición de las autoridades nacionales competentes la documentación que
indique el lugar o lugares de fabricación y permita adquirir una comprensión del diseño, la fabricación y el funciona­
miento del producto, incluido el funcionamiento esperado, de modo que se pueda evaluar la conformidad con los
requisitos del presente Reglamento.


3. El fabricante adoptará todas las medidas necesarias para que el procedimiento de fabricación garantice la
conformidad de los productos fabricados con la documentación a que se refiere la sección 2.


4. La declaración a que se refiere la parte introductoria de la sección 1 se conservará durante un período de al menos
diez años después de la introducción del producto en el mercado. En el caso de los productos implantables, el
período será de al menos quince años.


Será aplicable la sección 8 del anexo IX.


5. El fabricante deberá revisar y documentar la experiencia adquirida en la fase posterior a la producción, incluido el
seguimiento clínico poscomercialización a que se refiere la parte B del anexo XIV, y a emplear los medios adecuados
para aplicar las acciones correctoras que resulten necesarias. En ese contexto, informará a las autoridades
competentes, de conformidad con el artículo 87, apartado 1, de cualquier incidente grave o acción correctiva de
seguridad o ambos tan pronto como tenga conocimiento de ellos.


L 117/164 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO XIV_


**EVALUACIÓN CLÍNICA Y SEGUIMIENTO CLÍNICO POSCOMERCIALIZACIÓN**


PARTE A


**EVALUACIÓN CLÍNICA**


1. Para planificar, llevar a cabo continuamente y documentar una evaluación clínica, el fabricante:


a) establecerá y actualizará un plan de evaluación clínica que incluirá, al menos:


       - una determinación de los requisitos generales de seguridad y funcionamiento que necesiten apoyarse en
datos clínicos pertinentes;


        - la indicación de la finalidad prevista del producto;


        - una especificación clara de los grupos de destinatarios previstos con indicaciones y contraindicaciones claras;


        - una descripción detallada de los beneficios clínicos previstos para los pacientes con parámetros de resultados
clínicos significativos y concretos;


   - una especificación de los métodos que se utilizarán para el examen de los aspectos cualitativos y cuanti­

tativos de seguridad clínica con referencia clara a la determinación de riesgos residuales y efectos
secundarios;


        - una lista indicativa y el detalle de los parámetros que se utilizarán para determinar, a tenor de los avances
más recientes de la medicina, si es aceptable la relación -beneficio-riesgo para las diversas indicaciones y para
la finalidad o finalidades previstas del producto;


       - una indicación sobre cómo abordar la cuestión -beneficio-riesgo en relación con los componentes
específicos, como el uso de productos farmacéuticos, tejidos animales o humanos inviables;


        - un plan de desarrollo clínico que indique el recorrido desde las investigaciones exploratorias (por ejemplo
primeras pruebas en humanos, estudios piloto y de viabilidad) hasta las investigaciones confirmatorias (por
ejemplo, investigaciones clínicas pivotales) y el seguimiento clínico poscomercialización a que se refiere la
parte B del presente anexo, con indicación de las metas previstas y una descripción de posibles criterios de
aceptación;


b) determinará los datos clínicos disponibles pertinentes para el producto y su finalidad prevista, así como los
datos clínicos que falten, mediante un examen sistemático de la literatura científica;


c) valorará todos los datos clínicos pertinentes evaluando su adecuación para determinar la seguridad y el funciona­

miento del producto;


d) generará, mediante investigaciones clínicas adecuadamente diseñadas de acuerdo con el plan de desarrollo
clínico, los datos clínicos nuevos o adicionales necesarios para abordar los asuntos pendientes, y


e) analizará todos los datos clínicos pertinentes con objeto de llegar a conclusiones sobre la seguridad y el funcio­

namiento clínico del producto, incluidos sus beneficios clínicos.


2. La evaluación clínica será exhaustiva y objetiva, y tendrá en cuenta tanto los datos favorables como los desfavo­
rables. Su profundidad y amplitud serán proporcionales y adecuadas a la naturaleza, la clasificación, la finalidad
prevista y los riesgos del producto en cuestión, así como a las declaraciones del fabricante respecto del producto.


3. Una evaluación clínica podrá basarse en datos clínicos relativos a un producto para el que pueda demostrarse la
equivalencia del producto en cuestión. Para la demostración de equivalencia se tendrán en cuenta las siguientes
características técnicas, biológicas y clínicas:


      - Técnicas: el producto es de diseño similar; se utiliza en condiciones similares de uso; Tiene especificaciones y
propiedades similares, en particular propiedades fisicoquímicas como intensidad de energía, resistencia a la
tracción, características de superficie, longitud de onda y algoritmos de programación; utiliza métodos similares
para su implantación, si procede; tiene principios de operación y requisitos críticos de funcionamiento similares.


      - Biológicas: el producto utiliza los mismos materiales o sustancias en contacto con los mismos tejidos humanos

        - fluidos corporales para un tipo y duración similares de contacto y unas características similares de liberación
de sustancias, con inclusión de lixiviables y productos de degradación.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/165


      - Clínicas: el producto se utiliza para las mismas condiciones o finalidad clínicas, entre ellas la gravedad y fase
similares de la enfermedad, en la misma parte del cuerpo, en una población similar, teniendo en cuenta edad,
anatomía, fisiología; tiene el mismo tipo de usuario; tiene un funcionamiento crítico similar pertinente habida
cuenta del efecto clínico esperado para una finalidad específica prevista.


Las características enumeradas en el párrafo primero serán similares en la medida en que no hubiera diferencia
clínica importante en la seguridad y el funcionamiento clínicos del producto. Las consideraciones de equivalencia se
basarán en una justificación científica apropiada. Se demostrará claramente que los fabricantes disponen de niveles
suficientes de acceso a los datos relativos a los productos respecto de los cuales alegan la equivalencia, a fin de
justificar la equivalencia alegada.


4. Los resultados de la evaluación clínica y las pruebas clínicas en que se basan se documentarán en un informe de
evaluación clínica, que servirá de apoyo a la evaluación de la conformidad del producto.


Las pruebas clínicas, junto con datos no clínicos generados por métodos de ensayo no clínicos y otra documen­
tación pertinente, permitirán al fabricante demostrar la conformidad con los requisitos generales de seguridad y
funcionamiento y formará parte de la documentación técnica del producto.


Tanto los datos favorables como los datos desfavorables que se hayan tenido en cuenta en la evaluación clínica
deberán incluirse en la documentación técnica.


PARTE B


**SEGUIMIENTO CLÍNICO POSCOMERCIALIZACIÓN**


5. El seguimiento clínico poscomercialización se entenderá como un proceso continuo consistente en actualizar la
evaluación clínica a que se refieren el artículo 61 y la parte A del presente anexo, y debe tratarse en el plan de
seguimiento poscomercialización del fabricante. A la hora de llevar a cabo el seguimiento clínico poscomerciali­
zación, el fabricante recogerá y evaluará de manera proactiva datos clínicos del uso en humanos de un producto
que lleve el marcado CE y sea comercializado o puesto en servicio con arreglo a su finalidad prevista establecida en
el procedimiento de evaluación de la conformidad pertinente, para confirmar la seguridad y el funcionamiento
durante toda la vida útil prevista del producto, garantizar la aceptabilidad continua de los riesgos identificados y
detectar riesgos emergentes a tenor de pruebas objetivas.


6. El seguimiento clínico poscomercialización se llevará a cabo con arreglo a un método documentado establecido en
un plan de seguimiento clínico poscomercialización.


6.1. El plan de seguimiento clínico poscomercialización especificará los métodos y procedimientos para recoger y
evaluar de manera proactiva datos clínicos con objeto de:


a) confirmar la seguridad y el funcionamiento del producto a lo largo de toda su vida útil prevista,


b) identificar efectos secundarios antes desconocidos y hacer un seguimiento de los efectos secundarios y contrain­

dicaciones identificados,


c) identificar y analizar riesgos emergentes sobre la base de pruebas objetivas,


d) garantizar la aceptabilidad continua de la relación beneficio-riesgo a que se refieren las secciones 1 y 9 del
anexo I, y


e) identificar posibles usos sistemáticos indebidos o no contemplados del producto, con el fin de comprobar que la
finalidad prevista es correcta.


6.2. El seguimiento clínico poscomercialización incluirá, como mínimo:


a) los métodos y procedimientos generales del seguimiento clínico poscomercialización que deben aplicarse, como
la recopilación de la experiencia clínica adquirida, las informaciones procedentes de los usuarios, la revisión de
la bibliografía científica y otras fuentes de datos clínicos;


b) los métodos y procedimientos específicos del seguimiento clínico poscomercialización que deben aplicarse,
como la evaluación de registros adecuados o estudios de seguimiento clínico poscomercialización;


c) una justificación de la adecuación de los métodos y procedimientos a los que se hace referencia en las letras a)
y b);


d) una referencia a las partes pertinentes del informe de evaluación clínica al que se refiere la sección 4, y a la
gestión de los riesgos a la que se refiere la sección 3 del anexo I;


L 117/166 ES Diario Oficial de la Unión Europea 5.5.2017


e) los objetivos específicos que debe abordar el seguimiento clínico poscomercialización;


f) una evaluación de los datos clínicos relativos a productos equivalentes o similares;


g) la referencia a las especificaciones comunes pertinentes, las normas armonizadas cuando sean utilizadas por el
fabricante y las directrices pertinentes sobre el seguimiento clínico poscomercialización; y


h) un calendario detallado y adecuadamente justificado de las actividades de seguimiento clínico poscomerciali­

zación (por ejemplo, análisis de los datos recogidos en ese seguimiento e informes sobre los mismos) a realizar
por el fabricante.


7. El fabricante analizará los hallazgos del seguimiento clínico poscomercialización y documentará los resultados en
un informe de evaluación que formará parte del informe de evaluación clínica y de la documentación técnica.


8. Las conclusiones del informe de evaluación del seguimiento clínico poscomercialización se tendrán en cuenta para
la evaluación clínica a la que se refieren el artículo 61 y la parte A del presente anexo y en la gestión de riesgos
a que se hace referencia en la sección 3 del anexo I. Si el seguimiento clínico poscomercialización ha puesto de
manifiesto la necesidad de medidas preventivas y/o correctivas, el fabricante deberá aplicarlas.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/167


_ANEXO XV_


**INVESTIGACIONES CLÍNICAS**


CAPÍTULO I


**REQUISITOS GENERALES**


1. Principios éticos


Cada fase de la investigación clínica, desde el estudio inicial de la necesidad y justificación del estudio hasta la
publicación de los resultados, se llevará a cabo con arreglo a principios éticos reconocidos.


2. Métodos


2.1. Las investigaciones clínicas se efectuarán según un plan de investigación adecuado y correspondiente al estado
de la ciencia y de la técnica del momento, y se definirán de forma que se confirmen o refuten las alegaciones del
fabricante a propósito de la seguridad, el funcionamiento y los aspectos referentes a la relación beneficio-riesgo
de los productos mencionados en el artículo 62, apartado 1; las investigaciones clínicas incluirán un número
suficiente de observaciones que garantice la validez científica de las conclusiones. La justificación del diseño y de
la metodología estadística elegida se presentará tal y como se describe más adelante en la sección 3.6 del
capítulo II del presente anexo.


2.2. Los procedimientos utilizados para realizar las investigaciones clínicas serán adecuados para el producto
investigado.


2.3. Las metodologías de investigación utilizadas para realizar las investigaciones clínicas serán adecuadas para el
producto investigado.


2.4. Las investigaciones clínicas se realizarán de acuerdo con el plan de investigación clínica mediante un número
suficiente de usuarios previstos y en un entorno clínico que sea representativo de las condiciones normales de
uso previstas del producto en la población paciente destinataria. Las investigaciones clínicas se ajustarán al plan
de evaluación clínica a que se refiere la parte A del anexo XIV.


2.5. En el diseño de investigación se tratarán de manera apropiada todas las características técnicas y funcionales
adecuadas del producto, en particular las relativas a la seguridad y el funcionamiento, y sus resultados clínicos
previstos. Se proporcionará una lista de las características técnicas y funcionales del producto y de sus resultados
clínicos previstos.


2.6. Los criterios de valoración de la investigación clínica tratarán la finalidad prevista, los beneficios clínicos, el
funcionamiento y la seguridad del producto. Los criterios de valoración se determinarán y evaluarán mediante
metodologías científicamente válidas. El principal criterio de valoración será apropiado para el producto y
clínicamente pertinente.


2.7. Los investigadores tendrán acceso a los datos técnicos y clínicos relativos al producto. El personal que participe
en la realización de una investigación deberá ser formado y entrenado adecuadamente en el uso apropiado del
producto en investigación, así como en lo referente al plan de investigación clínica y a las buenas prácticas
clínicas. Esta formación se verificará y será organizada, cuando sea necesario, por el promotor, así como
documentada de manera apropiada.


2.8. El informe de la investigación clínica, firmado por el investigador, contendrá una evaluación crítica de todos los
datos obtenidos durante la investigación clínica e incluirá los resultados negativos si los hubiere.


CAPÍTULO II


**DOCUMENTACIÓN RELATIVA A LA SOLICITUD DE INVESTIGACIÓN CLÍNICA**


Para los productos en investigación que regula el artículo 62, el promotor elaborará y presentará la solicitud de acuerdo
con el artículo 70, acompañada de los siguientes documentos:


1. Formulario de solicitud


El formulario de solicitud irá debidamente cumplimentado y contendrá la siguiente información:


1.1. Nombre, dirección y datos de contacto del promotor y, si procede, de su persona de contacto o de su
representante legal de conformidad con el artículo 62, apartado 2, establecido en la Unión.


L 117/168 ES Diario Oficial de la Unión Europea 5.5.2017


1.2. Si es diferente de los de la sección 1.1, nombre, dirección y datos de contacto del fabricante del producto
destinado a investigación clínica y, si procede, de su representante autorizado.


1.3. Título de la investigación clínica.


1.4. Estado de la solicitud de investigación clínica (es decir, primera presentación, nueva presentación, modificación
importante).


1.5. Detalles/referencia del plan de evaluación clínica.


1.6. Si la solicitud es una nueva presentación respecto de un producto para el que ya se ha presentado una solicitud,
la fecha o fechas y el número o números de referencia de la solicitud anterior o, en caso de modificación signifi­
cativa, referencia a la solicitud original. El promotor indicará todos los cambios respecto a la presentación
anterior junto con la justificación de esos cambios, en particular si se ha introducido algún cambio para tener
en cuenta los resultados de revisiones anteriores realizadas por la autoridad competente o el comité ético.


1.7. Si la solicitud se presenta en paralelo con una solicitud de ensayo clínico de conformidad con el Reglamento
(UE) n. [o ] 536/2014, referencia al número de registro oficial del ensayo clínico.


1.8. Identificación de los Estados miembros y terceros países en los que se realizará las investigación clínica como
parte de un estudio multinacional y multicentros en el momento de la solicitud.


1.9. Breve descripción del producto en investigación, su clasificación y demás información necesaria para identificar
el producto o el tipo de producto.


1.10. Información sobre si el producto lleva incorporado una sustancia medicinal, incluido un derivado de sangre
humana o plasma humano, o ha sido fabricado utilizando células o tejidos inviables de origen humano

        - animal o sus derivados;


1.11. Resumen del plan de investigación clínica, con mención de los objetivos de la investigación clínica, el número y
sexo de los sujetos, los criterios de selección de los mismos, la presencia de sujetos menores de dieciocho años,
el diseño de la investigación (por ejemplo si se trata de un estudio controlado y/o aleatorio), fechas previstas de
inicio y finalización de la investigación clínica.


1.12. Si procede, información sobre un producto comparador, su clasificación y demás información necesaria para
identificar el producto comparador.


1.13. Prueba presentada por el promotor de que el investigador clínico y el centro de investigación tienen capacidad
de llevar a cabo la investigación clínica de acuerdo con el plan de investigación clínica.


1.14. Detalles de la fecha de inicio y duración de la investigación previstas.


1.15. Detalles para identificar al organismo notificado, si ya participó en la fase de solicitud de la investigación clínica.


1.16. Confirmación de que el promotor es consciente de que la autoridad competente puede ponerse en contacto con
el comité ético que está evaluando o ha evaluado la solicitud, y


1.17. La declaración a la que se refiere la sección 4.1.


2. Manual del investigador


El manual del investigador contendrá la información clínica y no clínica sobre el producto en investigación que
sea pertinente para la investigación y esté disponible en el momento de la solicitud. Se pondrá, cuando
corresponda, en conocimiento de los investigadores toda actualización del manual o cualquier otra información
pertinente de nueva aparición. El manual del investigador se identificará claramente e indicará, en particular, la
siguiente información:


2.1. Identificación y descripción del producto, incluyendo información sobre su finalidad prevista, clase de riesgo y
regla de clasificación aplicable con arreglo al anexo VIII, su diseño y fabricación y referencia a generaciones
anteriores y similares del mismo.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/169


2.2. Instrucciones del fabricante para la instalación, mantenimiento, mantenimiento de las normas de higiene y uso,
que incluirán requisitos de almacenamiento y manipulación, así como en la medida en que tal información esté
disponible, la información que se incluirá en la etiqueta y las instrucciones de utilización del producto cuando
éste se introduzca en el mercado. Asimismo, la información relativa a toda formación pertinente necesaria.


2.3. Evaluación preclínica basada en ensayos preclínicos pertinentes y datos experimentales, en particular en relación
con cálculos de diseño, ensayos _in vitro_ y _ex vivo_, ensayos con animales, ensayos mecánicos o eléctricos, ensayos
de fiabilidad, validación de la esterilización, validación y verificación de programas informáticos, ensayos de
funcionamiento, evaluación de la biocompatibilidad y seguridad biológica, según proceda.


2.4. Datos clínicos existentes, en particular:


        - procedentes de la literatura científica disponible y pertinente sobre seguridad, funcionamiento, beneficios
clínicos para los pacientes, características de diseño y finalidad prevista del producto o de productos
equivalentes o similares;


        - otros datos clínicos pertinentes sobre seguridad, funcionamiento, beneficios clínicos para los pacientes,
características de diseño y finalidad prevista de los productos equivalentes o similares del mismo fabricante,
incluido el tiempo en el mercado y una revisión de aspectos relacionados con el funcionamiento, el
beneficio clínico y la seguridad y cualesquiera acciones correctivas adoptadas;


2.5. Resumen del análisis beneficio-riesgo y de la gestión de riesgos, con información sobre riesgos conocidos

        - previsibles, efectos indeseables, contraindicaciones y advertencias.


2.6. En el caso de los productos que llevan incorporado una sustancia medicinal, incluido un derivado de sangre

        - plasma humano, o de los productos fabricados utilizando células o tejidos inviables de origen animal o sus
derivados, información detallada sobre la sustancia medicinal o sobre las células, tejidos y sus derivados, además
de sobre el cumplimiento de los requisitos generales de seguridad y funcionamiento pertinentes y la gestión
específica de los riesgos en relación con la sustancia medicinal, los tejidos, células o sus derivados, así como la
justificación del valor añadido de la incorporación de estos constituyentes en relación con el beneficio clínico y/

        - la seguridad del producto.


2.7. Una lista que detalle el cumplimiento de los requisitos generales de seguridad y de funcionamiento pertinentes
recogidos en el anexo I, entre ellos las normas y especificaciones comunes aplicadas, en su totalidad o en parte,
así como una descripción de las soluciones para cumplir los requisitos generales de seguridad y de funciona­
miento pertinentes, en la medida en que dichas normas y especificaciones comunes no se hayan satisfecho, o se
hayan satisfecho solo en parte, o falten.


2.8. Una descripción detallada de los procedimientos clínicos y pruebas de diagnóstico utilizados durante la investi­
gación clínica y en particular información sobre toda desviación respecto de la práctica clínica normal.


3. Plan de investigación clínica


El plan de investigación clínica expondrá la justificación, los objetivos, el diseño, la metodología, el seguimiento,
la realización, el registro y el método de análisis para la investigación clínica. En particular, incluirá la
información que figura en el presente anexo. Si una parte de esta información se presenta en un documento
separado, deberá hacerse referencia a este en el plan de investigación clínica.


3.1. Generalidades


3.1.1. Número de identificación único de la investigación clínica a que se refiere el artículo 70, apartado 1.


3.1.2. Identificación del promotor: nombre, dirección y datos de contacto del promotor y, si procede, nombre,
dirección y datos de contacto de su persona de contacto/representante legal, de conformidad con el artículo 62,
apartado 2, establecido en la Unión.


3.1.3. Información sobre el investigador principal en cada centro de investigación, el investigador coordinador de la
investigación, la dirección de cada centro de investigación y los datos del contacto de emergencia del
investigador principal en cada centro. Cometidos, responsabilidades y cualificaciones de los diversos tipos de
investigadores se indicarán en el plan de investigación clínica.


L 117/170 ES Diario Oficial de la Unión Europea 5.5.2017


3.1.4. Breve descripción del modo en que se financia la investigación clínica y breve descripción del acuerdo entre el
promotor y el centro.


3.1.5. Resumen general de la investigación clínica en la lengua oficial de la Unión que determine el Estado miembro de
que se trate.


3.2. Identificación y descripción del producto: finalidad prevista, fabricante, trazabilidad, población destinataria, si se
trata de materiales que entran en contacto con el cuerpo humano, procedimientos médicos o quirúrgicos
relacionados con su uso y formación y experiencia necesarias para su utilización, búsqueda bibliográfica de
apoyo, la situación actual del estado del arte en la atención clínica en el ámbito pertinente de aplicación y los
beneficios propuestos del nuevo producto.


3.3. Los riesgos y beneficios clínicos del producto que vaya a examinarse, con justificación de los correspondientes
resultados clínicos previstos en el plan de investigación clínica.


3.4. Descripción de la pertinencia de la investigación clínica dentro del contexto de los últimos adelantos de la
práctica clínica.


3.5. Objetivos e hipótesis de la investigación clínica.


3.6. Diseño de la investigación clínica con prueba de su solidez y validez científica.


3.6.1. Información de carácter general, como el tipo de investigación con la justificación de su elección, de sus
criterios de valoración y de sus variables recogidos en el plan de evaluación clínica.


3.6.2. Información sobre el producto en investigación, sobre cualquier comparador y sobre cualquier otro producto

        - medicación que vaya a utilizarse en la investigación clínica.


3.6.3. Información sobre los sujetos, los criterios de selección, el tamaño de la población sometida a investigación, la
representatividad de la población sometida a investigación respecto a la población objetivo y, si procede,
información sobre los sujetos vulnerables participantes, por ejemplo niños, mujeres embarazadas, personas
inmunodeficientes o personas de edad avanzada.


3.6.4. Detalles de las medidas que se tomen para reducir al máximo los posibles sesgos, como una distribución
aleatoria, y gestión de posibles factores de confusión.


3.6.5. Descripción de los procedimientos clínicos y métodos de diagnóstico relativos a la investigación clínica y en
particular la clara indicación de toda desviación respecto de la práctica clínica normal.


3.6.6. Plan de seguimiento.


3.7. Consideraciones estadísticas, con justificación, entre ellas un cálculo de potencia del tamaño de la muestra, si
procede.


3.8. Gestión de datos.


3.9. Información sobre modificaciones del plan de investigación clínica.


3.10. Medidas para el seguimiento y gestión de cualquier desviación respecto del plan de investigación clínica en el
centro de investigación y prohibición clara de recurrir a exenciones de dicho plan.


3.11. Responsabilidad en relación con el producto, en particular, control de acceso al producto, seguimiento en
relación con el producto utilizado en la investigación clínica y la devolución de los productos no utilizados,
caducados o que funcionen mal.


3.12. Declaración de conformidad con los principios éticos reconocidos para las investigaciones médicas en seres
humanos y las buenas prácticas clínicas en el ámbito de las investigaciones clínicas de productos, así como con
los requisitos reglamentarios aplicables.


3.13. Descripción del procedimiento de consentimiento informado.


3.14. Notificaciones de seguridad, incluidas las definiciones de los acontecimientos adversos y los acontecimientos
adversos graves, fallos del producto, procedimientos y plazos para la notificación.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/171


3.15. Criterios y procedimientos para el seguimiento de sujetos tras la finalización, suspensión temporal o finalización
anticipada de una investigación, para el seguimiento de sujetos que hayan retirado su consentimiento y los
procedimientos para el caso de los sujetos de los que no se puede hacer seguimiento. Tales procedimientos para
los productos implantables abarcarán como mínimo la trazabilidad.


3.16. Descripción de las medidas previstas para atender a los sujetos una vez concluida su participación en la investi­
gación clínica cuando, por haber participado en la misma, requieran una atención adicional distinta de la
normalmente prevista para la afección en cuestión.


3.17. Medidas relativas a la elaboración de un informe de la investigación clínica y a la publicación de resultados de
acuerdo con los requisitos legales y principios éticos a que se refiere la sección 1 del capítulo I.


3.18. Lista de características técnicas y funcionales del producto, con mención específica de las que son objeto de la
investigación.


3.19. Bibliografía.


4. Otra información


4.1. Declaración firmada por la persona física o jurídica responsable de la fabricación del producto en investigación
en la que se asegure que el producto se ajusta a los requisitos generales de seguridad y funcionamiento, con
excepción de los aspectos objeto de la investigación clínica, y de que, en relación con estos, se han adoptado
todas las precauciones para proteger la salud y salvaguardar la seguridad de los sujetos.


4.2. Si procede de acuerdo con la legislación nacional, copia del dictamen o dictámenes del comité o comités éticos
competentes. Cuando, de acuerdo con la legislación nacional, no se exija el dictamen o dictámenes del comité

       - comités éticos en el momento de la presentación de la solicitud, se presentarán copias del dictamen

        - dictámenes en cuanto se disponga de estos.


4.3. Prueba de cobertura por un seguro o indemnización de los sujetos en caso de lesiones, de conformidad con el
artículo 69 y con la legislación nacional correspondiente.


4.4. Documentos que van a ser utilizados para obtener el consentimiento informado, entre ellos la hoja de
información del paciente y el documento de consentimiento informado.


4.5. Descripción de las disposiciones adoptadas para dar cumplimiento a las normas aplicables en materia de
protección y confidencialidad de los datos personales, y en particular:


        - las medidas técnicas y organizativas que se aplicarán para evitar el acceso no autorizado, la divulgación,
difusión, modificación o pérdida de la información y de los datos personales tratados;


       - una descripción de las medidas que se van a aplicar para garantizar la confidencialidad de las historias
clínicas y los datos personales de los sujetos de ensayo, y


       - una descripción de las medidas que se aplicarán en caso de filtración de la seguridad de los datos, para
mitigar sus posibles efectos adversos.


4.6. Previa solicitud, se presentarán a la autoridad competente que revisa una solicitud los detalles completos de la
documentación técnica disponible, por ejemplo la documentación detallada del análisis o la gestión de riesgos

        - informes de pruebas específicas.


CAPÍTULO III


**OTRAS OBLIGACIONES DEL PROMOTOR**


1. El promotor se comprometerá a mantener a disposición de las autoridades nacionales competentes la documen­
tación necesaria para aportar pruebas de la documentación a la que se refiere el capítulo II del presente anexo.
Si el promotor no es la persona física o jurídica responsable de la fabricación del producto en investigación, esta
obligación podrá ser cumplida por dicha persona en nombre del promotor.


L 117/172 ES Diario Oficial de la Unión Europea 5.5.2017


2. El promotor contará con un acuerdo para garantizar que el investigador o investigadores le informen oportu­
namente de todo acontecimiento adverso grave o de cualquier otra circunstancia a la que se refiere el
artículo 80, apartado 2.


3. La documentación a la que se refiere el presente anexo se conservará durante al menos diez años después de
que finalice la investigación clínica con el producto en cuestión o, en el caso de que el producto se introduzca
seguidamente en el mercado, al menos durante diez años después de que el último producto haya sido
introducido en el mercado. En el caso de los productos implantables, el período será de al menos quince años.


Los Estados miembros establecerán en la legislación que esta documentación se conserve a disposición de las
autoridades competentes durante el período indicado en el párrafo primero en caso de que el promotor, o su
persona de contacto o representante legal a que se refiere el artículo 62, apartado 2, establecido en su territorio
se halle en situación de quiebra o cese su actividad antes del final de dicho período.


4. El promotor nombrará a un supervisor que sea independiente del centro de investigación para garantizar que la
investigación se lleve a cabo de acuerdo con el plan de investigación clínica, los principios de una buena
práctica clínica y el presente Reglamento.


5. El promotor hará un seguimiento completo de los sujetos de investigación.


6. El promotor proporcionará pruebas de que la investigación se está llevando a cabo de acuerdo con la buena
práctica clínica, por ejemplo mediante una inspección interna o externa.


7. El promotor preparará un informe de la investigación clínica que incluya al menos lo siguiente:


        - Portadas o páginas de introducción que indiquen el título de la investigación, el producto en investigación, el
número de identificación único, el número de plan de investigación clínica y los detalles con las firmas de
los investigadores coordinadores y de los investigadores principales de cada centro de investigación.


        - Detalles del autor y fecha del informe.


        - Un resumen de la investigación que incluya el título, la finalidad, la descripción, el diseño y el método
utilizados, sus resultados y la conclusión de la investigación. La fecha de conclusión de la investigación y en
particular detalles relativos a su finalización anticipada o a interrupciones o suspensiones temporales de las
investigaciones.


        - Descripción del producto en investigación, en particular la finalidad prevista claramente definida.


        - Un resumen del plan de investigación clínica que comprenda objetivos, diseño, aspectos éticos, seguimiento
y medidas de calidad, criterios de selección, poblaciones de pacientes objetivo, tamaño de la muestra,
calendarios de tratamiento, duración del seguimiento, tratamientos concomitantes, plan estadístico, con
mención de hipótesis, cálculo del tamaño de la muestra y métodos de análisis, así como justificación.


        - Resultados de la investigación clínica que comprendan, con su fundamentación y justificación, demografías
de sujetos, análisis de resultados en relación con los criterios de evaluación elegidos, detalles de análisis de
subgrupo, así como cumplimiento del plan de investigación clínica, y que comprendan seguimiento de los
datos que falten y de pacientes que se retiren de la investigación clínica o se pierdan para el seguimiento.


       - Resumen de acontecimientos adversos graves, efectos adversos del producto y deficiencias del producto y
toda medida de corrección pertinente.


       - Análisis y conclusiones generales que comprendan los resultados de seguridad y funcionamiento, la
evaluación de riesgos y beneficios clínicos, el análisis de la pertinencia clínica de acuerdo con el estado del
arte, todas las precauciones específicas respecto a poblaciones específicas de pacientes, las consecuencias
para el producto en investigación, las limitaciones de la investigación.


5.5.2017 ES Diario Oficial de la Unión Europea L 117/173


_ANEXO XVI_


**LISTA DE GRUPOS DE PRODUCTOS SIN FINALIDAD MÉDICA PREVISTA A LOS QUE SE REFIERE EL**
**ARTÍCULO 1, APARTADO 2**


1. Lentes de contacto u otros artículos destinados a ser introducidos o colocados en el ojo;


2. Productos destinados a ser total o parcialmente introducidos en el cuerpo humano mediante medios invasivos de tipo
quirúrgico a efectos de modificación de la anatomía o fijación de partes del cuerpo, con excepción de los productos
para tatuajes y _piercings_ .


3. Sustancias, combinaciones de sustancias o artículos destinados a su uso como relleno facial o en otras zonas
dérmicas o de membranas mucosas mediante inyección subcutánea, submucosa o intradérmica o con otros medios
de introducción, excluidos los destinados al tatuaje.


4. Equipos destinados a usarse para reducir, retirar o destruir tejido adiposo, como los equipos para liposucción,
lipólisis o lipoplastia.


5. Equipos que emiten radiación electromagnética de alta intensidad (por ejemplo, infrarrojos, luz visible y ultravioleta)
destinados a su uso en el cuerpo humano, con inclusión de fuentes coherentes y no coherentes, monocromáticas

     - de amplio espectro, tales como láseres y equipos de luz pulsada intensa para rejuvenecimiento de la piel,
eliminación de tatuajes, depilación u otros tratamientos dérmicos.


6. Equipos destinados a la estimulación cerebral que aplican corrientes eléctricas o campos magnéticos o electromag­

néticos que penetran en el cráneo para modificar la actividad neuronal del cerebro.


L 117/174 ES Diario Oficial de la Unión Europea 5.5.2017


_ANEXO XVII_


**TABLA DE CORRESPONDENCIAS**


|Directiva 90/385/CEE del Consejo|Directiva 93/42/CEE del Consejo|El presente Reglamento|
|---|---|---|
|Artículo 1, apartado 1Artículo 1, apartado 2Artículo 1, apartado 3— Artículo 1, apartados 4 y 1_bis_Artículo 1, apartado 5Artículo 1, apartado 6— — Artículo 2Artículo 3, párrafo primeroArtículo 3, párrafo segundoArtículo 4, apartado 1Artículo 4, apartado 2Artículo 4, apartado 3Artículo 4, apartado 4Artículo 4, apartado 5, letra a)Artículo 4, apartado 5, letra b)Artículo 5, apartado 1Artículo 5, apartado 2Artículo 6, apartado 1Artículo 6, apartado 2Artículo 7— Artículo 8, apartado 1Artículo 8, apartado 2Artículo 8, apartado 3Artículo 8, apartado 4Artículo 9, apartado 1— — — —|Artículo 1, apartado 1Artículo 1, apartado 2Artículo 1, apartado 3, párrafo pri­meroArtículo 1, apartado 3, párrafo se­gundoArtículo 1, apartados 4 y 4_bis_Artículo 1, apartado 7Artículo 1, apartado 5Artículo 1, apartado 6Artículo 1, apartado 8Artículo 2Artículo 3, párrafo primeroArtículo 3, párrafo segundoArtículo 4, apartado 1Artículo 4, apartado 2Artículo 4, apartado 3Artículo 4, apartado 4Artículo 4, apartado 5, párrafo pri­meroArtículo 4, apartado 5, párrafo se­gundoArtículo 5, apartado 1Artículo 5, apartado 2Artículo 5, apartado 3 y artículo 6Artículo 7, apartado 1Artículo 8Artículo 9Artículo 10, apartado 1Artículo 10, apartado 2Artículo 10, apartado 3Artículo 10, apartado 4Artículo 11, apartado 1Artículo 11, apartado 2Artículo 11, apartado 3Artículo 11, apartado 4Artículo 11, apartado 5|Artículo 1, apartado 1Artículo 2Artículo 1, apartado 9, párrafo pri­meroArtículo 1, apartado 9, párrafo se­gundoArtículo 1, apartado 8, párrafo pri­meroArtículo 1, apartado 11Artículo 1, apartado 6— Artículo 1, apartado 13Artículo 5, apartado 1Artículo 5, apartado 2Artículo 1, apartado 12Artículo 24Artículo 21, apartados 1 y 2Artículo 21, apartado 3Artículo 10, apartado 11Artículo 20, apartado 6— Artículo 8, apartado 1Artículo 8, apartado 2— Artículo 114Artículos 94 a 97Artículo 51Artículo 87, apartado 1, y artículo 89,apartado 2Artículo 87, apartado 10, y artículo 87,apartado 11, párrafo primeroArtículo 89, apartado 7Artículo 91Artículo 52, apartado 3Artículo 52, apartado 6Artículo 52, apartados 4 y 5— Artículo 52, apartado 7|


5.5.2017 ES Diario Oficial de la Unión Europea L 117/175










|Directiva 90/385/CEE del Consejo|Directiva 93/42/CEE del Consejo|El presente Reglamento|
|---|---|---|
|Artículo 9, apartado 2Artículo 9, apartado 3Artículo 9, apartado 4Artículo 9, apartado 5Artículo 9, apartado 6Artículo 9, apartado 7Artículo 9, apartado 8Artículo 9, apartado 9Artículo 9, apartado 10— — Artículo 9_bis_, apartado 1, primerguionArtículo 9_bis_, apartado 1, segundoguion— — Artículo 10Artículo 10_bis_, apartado 1, Artícu­lo 10_bis_, apartado 2, segunda frase, yArtículo 10_bis_, apartado 3Artículo 10_bis_, apartado 2, primerafraseArtículo 10_ter_Artículo 10_quater_Artículo 11, apartado 1Artículo 11, apartado 2Artículo 11, apartado 3Artículo 11, apartado 4Artículo 11, apartado 5Artículo 11, apartado 6Artículo 11, apartado 7Artículo 12Artículo 13Artículo 14Artículo 15Artículo 15_bis_Artículo 16Artículo 17—|Artículo 11, apartado 6Artículo 11, apartado 8Artículo 11, apartado 12Artículo 11, apartado 7Artículo 11, apartado 9Artículo 11, apartado 10Artículo 11, apartado 11Artículo 11, apartado 13Artículo 11, apartado 14Artículo 12Artículo 12_bis_Artículo 13, apartado 1, letra c)Artículo 13 apartado 1, letra d)Artículo 13, apartado 1, letra a)Artículo 13, apartado 1, letra b)Artículo 15Artículo 14, apartado 1, artículo 14,apartado 2, segunda frase, y artícu­lo 14, apartado 3Artículo 14, apartado 2, primerafraseArtículo 14_bis_Artículo 14_ter_Artículo 16, apartado 1Artículo 16, apartado 2Artículo 16, apartado 3Artículo 16, apartado 4Artículo 16, apartado 5Artículo 16, apartado 6Artículo 16, apartado 7Artículo 17Artículo 18Artículo 19Artículo 20Artículo 20_bis_Artículo 22Artículo 23Artículo 21|Artículo 52, apartado 8Artículo 11, apartado 3Artículo 52, apartado 12— Artículo 53, apartado 1Artículo 53, apartado 4Artículo 56, apartado 2Artículo 59Artículo 4, apartado 5 y artículo 122,párrafo terceroArtículo 22Artículo 17— Artículo 4, apartado 1Artículo 51, apartado 3, letra a) y ar­tículo 51, apartado 6Artículo 51, apartado 3, letra b) y ar­tículo 51, apartado 6Artículos 62 a 82Artículo 29, apartado 4, artículos 30y 31Artículo 11, apartado 1Artículos 33 y 34Artículo 98Artículos 42 y 43Artículo 36Artículo 46, apartado 4— Artículo 56, apartado 5Artículo 56, apartado 4Artículo 38, apartado 2, artículo 44,apartado 2Artículo 20Artículos 94 a 97Artículo 99Artículo 109Artículo 102— — —|