---
title: "Pnt 014 02 Seguimiento Postcomercializacion De Productos"
sidebar_label: "Pnt 014 02 Seguimiento Postcomercializacion De Productos"
responsable: "Director de Calidad"
clasificacion: "USO INTERNO"
fecha_revision: "2026-03-15"
idioma: "es"
tags:
  - calidad
  - english
  - iso-13485
  - operacion
  - pnt
  - procedimiento
---

![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-0-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-1-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-2-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-3-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-4-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-5-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-6-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-7-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-8-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-9-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-10-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-11-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-12-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-13-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-14-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-15-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-16-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-17-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-18-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-19-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-20-full.png)
![](/img/pnt-014-02-seguimiento-postcomercializacion-de-productos/pnt_014_02_seguimiento_postcomercializacion_de_productos.PDF-21-full.png)