---
title: "Contenido"
sidebar_label: "Contenido"
responsable: "Director de Calidad"
clasificacion: "USO INTERNO"
fecha_revision: "2026-03-15"
idioma: "es"
tags:
  - calidad
  - english
  - iso-13485
  - operacion
  - pnt
  - procedimiento
---

SEGUIMIENTO POST-COMERCIALIZACION DE LOS PRODUCTOS










Función:
Elaborado por:
Revisado por:
Aprobado por:




Departamento:
Garantía de Calidad
Sistemas y ciberseguridad
Garantía de Calidad


Nombre:
Iván Pérez
David Pozo
Fernando Pozo


Firma:





Fecha:














Valido hasta:
02/06/2028















**HISTORIAL DEL DOCUMENTO**




**VERSIÓN**
**CAUSAS DE LA MODIFICACIÓN**
**FECHA ENTRADA EN VIGOR**
**SUSTITUYE A (CÓDIGO, REVISIÓN)**


01
Edicion inicial
14/02/2024
N/A


02
Actualizacion del procedimiento tras la AC-034/24
22/03/2024
PNT-014.01


03
Cambio en los departamentos de Spika, exclusión del anexo de
formulario por su referencia en internet
02/06/2025
PNT-014.02




# Contenido

[1. Objetivo [4](#objetivo)](#objetivo)

[2. Alcance [4](#alcance)](#alcance)

[3. Responsabilidades y Departamentos afectados
[4](#responsabilidades-y-departamentos-afectados)](#responsabilidades-y-departamentos-afectados)

[4. Definiciones y Acrónimos
[5](#definiciones-y-acrónimos)](#definiciones-y-acrónimos)

[5. Procedimiento [6](#procedimiento)](#procedimiento)

[5.1. Introducción y generalidades
[6](#introducción-y-generalidades)](#introducción-y-generalidades)

[5.2. Gestión de incidentes y notificación a las autoridades sanitarias
[7](#gestión-de-incidentes-y-notificación-a-las-autoridades-sanitarias)](#gestión-de-incidentes-y-notificación-a-las-autoridades-sanitarias)

[5.3. Plazos de comunicación
[7](#plazos-de-comunicación)](#plazos-de-comunicación)

[5.4. Plan de seguimiento e informe
[8](#plan-de-seguimiento-e-informe)](#plan-de-seguimiento-e-informe)

[6. Distribución del Procedimiento
[9](#distribución-del-procedimiento)](#distribución-del-procedimiento)

[7. Anexos [9](#anexos)](#anexos)

[8. Documentación relacionada
[10](#documentación-relacionada)](#documentación-relacionada)

[9. Formación [10](#formación)](#formación)

# Objetivo

El objetivo del presente procedimiento es describir cómo se realiza la
gestión post-comercialización de los productos sanitarios de
suministrados por Spika Tech, en adelante SPIKA.

Según lo establecido en el Reglamento 2017/745 sobre productos
sanitarios, el sistema de seguimiento post comercialización deberá ser
adecuado para recabar, conservar y analizar activa y sistemáticamente
datos pertinentes sobre calidad, funcionamiento y seguridad de un
producto durante todo su ciclo de vida, extraer las conclusiones
pertinentes y determinar, aplicar y supervisar cualquier actuación
preventiva y correctiva.

# Alcance

Es de aplicación este procedimiento a todos los productos sanitarios
suministrados en SPIKA.

#  Responsabilidades y Departamentos afectados









Departamento
Aplica


Si
No




Dirección
☒
☐


Medio ambiente
☒
☐


Garantía de Calidad
☒
☐


Sistemas y Ciberseguridad
☒
☐


Investigación y Desarrollo
☒
☐


Marketing y Ventas
☒
☐


Gestión
☒
☐




# Definiciones y Acrónimos

-   **Producto Sanitario (PS):** todo instrumento, dispositivo, equipo,
    programa informático, implante, reactivo, material u otro artículo
    destinado por el fabricante a ser utilizado en personas, por
    separado o en combinación, con alguno de los siguientes fines
    médicos específicos:



-   diagnóstico, prevención, seguimiento, predicción, pronóstico,
    tratamiento o alivio de una enfermedad,

-   diagnóstico, seguimiento, tratamiento, alivio o compensación de una
    lesión o de una discapacidad,

-   investigación, sustitución o modificación de la anatomía o de un
    proceso o estado fisiológico o patológico,

-   obtención de información mediante el examen in vitro de muestras
    procedentes del cuerpo humano, incluyendo donaciones de órganos,
    sangre y tejidos, y que no ejerce su acción principal prevista en el
    interior o en la superficie del cuerpo humano por mecanismos
    farmacológicos, inmunológicos ni metabólicos, pero a cuya función
    puedan contribuir tales mecanismos.



-   **Sistema de vigilancia de productos sanitarios:** El Sistema de
    Vigilancia de productos sanitarios se refiere a la notificación de
    los incidentes adversos acaecidos con productos sanitarios, a su
    registro y evaluación, a la adopción de las medidas oportunas en
    orden a la protección de la salud y a la transmisión de estas
    medidas a los agentes interesados.

-   **Incidente**: Todo funcionamiento defectuoso o deterioro de las
    características o el funcionamiento de un producto comercializado,
    incluidos los errores de uso debidos a características ergonómicas,
    así como cualquier inadecuación de la información facilitada por el
    fabricante o cualquier efecto colateral indeseable.

-   **Incidente Grave:** Para comunicar un incidente, es necesario que
    esté asociado con un producto sanitario o con la información
    proporcionada con el producto sanitario y que el incidente sea tal,
    que haya producido la muerte o un grave deterioro en la salud, o
    bien que si ocurre de nuevo pueda causarlos.

Los tipos de incidentes adversos que deben comunicarse son los
siguientes:

1\. Los que dan lugar a muerte

2\. Los que dan lugar a un deterioro grave del estado de salud del
paciente, usuario u otra persona, como, por ejemplo:

&gt; a\) Enfermedad o lesión con amenaza para la vida
&gt;
&gt; b\) Deterioro permanente de una función corporal o daño permanente de
&gt; una estructura corporal
&gt;
&gt; c\) Proceso que necesita una intervención médica o quirúrgica para
&gt; evitar un deterioro permanente de una función corporal o un daño
&gt; permanente de una estructura corporal

3\. Los incidentes potenciales, que son aquellos que podrían haber dado
lugar a la muerte o un grave deterioro de la salud, pero que no se han
producido debido bien a circunstancias afortunadas o a la intervención
del personal sanitario.

# Procedimiento

# Introducción y generalidades

SPIKA en calidad de Fabricante cumplirá con los requerimientos sobre
vigilancia de productos sanitarios que se establezca en la legislación
vigente aplicable para los productos de Clase IIa del que es fabricante.

La información sobre incidentes adversos relacionados con los productos
sanitarios fabricados por SPIKA podrá provenir de:

-   Profesionales sanitarios, directamente o a través de cualquier
    empleado de SPIKA o de empresas de servicios contratadas por SPIKA

-   Pacientes, usuarios o particulares profesionales sanitarios,
    directamente o a través de cualquier empleado de SPIKA o empresas
    subcontratadas por SPIKA

-   Compañías con las que SPIKA tuviera acuerdos con respecto a la
    comercialización

-   Autoridades sanitarias reguladoras

En el caso de recibir estas informaciones se tramitará un informe de
reclamación según el **PNT-007 Gestión de Reclamaciones** y se
investigarán las causas, consecuencias y acciones correctivas a
implementar en caso necesario.

En SPIKA se elabora un plan de seguimiento post-comercialización que
atenderá a la recogida de la siguiente información:

-   Información relativa a incidentes graves, gestionados estas mediante
    el **PNT-007 Gestión de Reclamaciones**

-   Registros referentes a incidentes no graves o datos de efectos
    indeseables del producto

-   Informacion relativa a los informes de tendencias

-   Bibliografía, bases de datos y/o registros especializados o técnicos
    pertinentes

-   Información, incluidos los comentarios y reclamaciones de los
    usuarios, distribuidores e importadores´

-   Información pública sobre productos sanitarios similares

Este plan de seguimiento incluye búsquedas proactivas y sistemáticas
para recabar toda la información mencionada anteriormente lo que
permitirá caracterizar el comportamiento del producto y compararlo con
productos similares ya comercializados.

# Gestión de incidentes y notificación a las autoridades sanitarias

SPIKA gestionará los incidentes comunicados mediante el **PNT-007**
Gestión de Reclamaciones,** en cuanto se detecte un incidente deberá**
remitirse un informe inicial a la autoridad nacional competente donde ha
ocurrido dicho incidente.

Se notificarán a las autoridades los incidentes categorizados como
graves. Los productos fabricados por SPIKA son de Clase IIa, no
obstante, se realizará un seguimiento y cualquier notificación se
realizará por el formulario de MIR Manufacturer Incidente Report for
Serious incidents and Incidents, buscando su versión en vigor en
Internet. ([MIR 7.3.1
Helptext](https://health.ec.europa.eu/document/download/dc6acc1b-f1ae-4512-b838-2fae869124c3_en?filename=md_new-reg_mir-help-v7.3.1_en.pdf&prefLang=cs))

Será el Técnico Responsable el encargado de realizar las comunicaciones
con las Autoridades sanitarias.

# Plazos de comunicación 

SPIKA tiene la obligación de notificar un incidente grave confirmado
inmediatamente después de que se haya establecido causalidad del
incidente con el producto o se haya establecido que dicha relación de
causalidad es razonablemente posible, y a más tardar en 15 días después
de tener conocimiento del incidente.

Se pueden presentar informes preliminares incompleto seguido luego el
informe completo.

# Plan de seguimiento e informe

SPIKA se compromete a realizar semestralmente un informe con el
siguiente contenido:

-   Información relativa a incidentes graves, gestionados estas mediante
    el **PNT-007 Gestión de Reclamaciones,** se enumerarán las
    reclamaciones recibidas indicando causa raíz y CAPAs asociadas, así
    como si tienen asociados incidentes de vigilancia o si son defectos
    de calidad.

-   Registros referentes a incidentes no graves o datos de efectos
    indeseables del producto

-   Información relativa a los informes de tendencias,

-   Bibliografía, bases de datos y/o registros especializados o técnicos
    pertinentes, se realizarán búsquedas de:



-   Notas Informativas que pudieran aparecer publicadas en las páginas
    web de las Autoridades Sanitarias de productos sanitarios (EMA y
    AEMPS), y en la OMS.

-   Publicaciones relevantes en cuanto a seguridad en PubMed
    (
    alerta de posibles incidentes.



-   Información, incluidos los comentarios y reclamaciones de los
    usuarios, distribuidores e importadores´

-   Información pública sobre productos sanitarios similares

    *Con todos los datos recogidos en el informe de seguimiento
    poscomercialización SPIKA podrá:



-   *mejorar la determinación de la relación beneficio-riesgo y la
    gestión de los riesgos

-   *actualizar información sobre diseño y fabricación, instrucciones de
    uso y etiquetado

-   *actualizar la evaluación clínica*

-   *actualizar el resumen de seguridad y funcionamiento clínico*

-   *detectar necesidades de acciones preventivas, correctivas o de
    acciones correctivas de seguridad

-   *determinar posibilidades de mejorar la utilización, el
    funcionamiento y la seguridad del producto

-   *contribuir, en su caso, al seguimiento poscomercialización de otros
    productos

-   *detectar las tendencias e informar de las mismas*

La información recogida en estos informes nos permitirá realizar una
verificación de la consistencia del producto en lo referente a
seguridad, eficacia y calidad, poniendo de manifiesto posibles
tendencias y permitirá identificar de forma clara las mejoras que se
deben poner en práctica, evaluando de forma constante el beneficio
riesgo, el proceso de fabricación y por tanto la calidad del producto
final. Podrá aumentarse la frecuencia de este informe si en dos informes
sucesivos no se encuentran riesgos potenciales ni peligros relacionados
con el producto aumentando en seis meses más la frecuencia de
realización del informe, por ejemplo: tras 2 informes semestrales sin
potenciales riesgos el informe se realizará cada año y así
sucesivamente.

*Con todo ello podrá llevar a cabo siempre que aplique la actualizacion
de la documentacion técnica del producto. De la misma manera, en casos
necesarios, se notificarán las acciones correctivas a las autoridades
competentes afectadas.

# Distribución del Procedimiento

El personal perteneciente a los departamentos indicados en el Apartado 3
(Responsabilidades y Departamentos afectados), se les debe proporcionar
copia del presente procedimiento. Además, la copia controlada nº1 será
entregada al Archivo para su archivo en papel.

Copias controladas a emitir:








**Nº Copia controlada**
**Departamentos**




1
Archivo




# Anexos








**NÚM. / REV.**
**TÍTULO**




N/A
N/A




# 

# Documentación relacionada








**Código**
**TÍTULO**




MQ-01
Manual de Calidad


PNT-007
Gestion de reclamaciones


N/A
MEDDEV 2.12 Guidelines on a medical devices vigilance system




# Formación

La presente versión requiere que los departamentos afectados indicados
en el apartado 3 reciban la formación que a continuación se indica:








**Marcar con una X**
**Tipo formación**




☒
**Teórica** (lectura y comprensión del
procedimiento)


☐
**Teórico – Práctica** (En caso de seleccionar esta
opción, contactar con el Técnico Responsable)