---
title: "RESUMEN EJECUTIVO DE AUDITORÍA"
sidebar_label: "RESUMEN EJECUTIVO DE AUDITORÍA"
responsable: "Director de Calidad"
clasificacion: "USO INTERNO"
fecha_revision: "2026-03-15"
idioma: "es"
tags:
  - auditoria
  - calidad
  - english
  - evaluacion
  - iso-13485
  - registros
---

**SPIKA TECH, S.L.**






Informe de Auditoría









Nº PROYECTO DE CERTIFICACIÓN: **2024/0175/GS/01**
Nº INFORME: **2**
TIPO DE AUDITORÍA: **FASE II**




NORMA DE APLICACIÓN**: UNE-EN ISO 13485:2018**
Auditoría: Individual Combinada Integrada
Requiere envío de Acciones Correctivas: SI NO




Fechas de realización de la Auditoría: 2024-04-16 y 17

**DATOS GENERALES**







**A. DATOS DE LA ORGANIZACIÓN**














**Nombre de la Organización**
SPIKA TECH, S.L.




**Dirección**
CL ALCALÁ DE GUADAÍRA, 6 6ºA.
28018 - MADRID


**Representante de la Organización**
**(nombre y cargo)**
D. Carlos ZÚÑIGA ARNAU -DIRECTOR DE ESTRATEGIA










**B. EQUIPO AUDITOR**














**Función**
**Nombre**
**Iniciales**




Auditor Jefe
Eduardo IPPOLITO NANNINI
EIN


Auditor
Luis Enrique CARRETERO RUIZ
ECR










**C. CRITERIOS DE AUDITORÍA**












El equipo auditor comprueba la identificación y vigencia de los
siguientes criterios de auditoría:

Requisitos de la/s norma/s de sistema de gestión de
referencia
Los procesos definidos y la documentación del sistema de gestión
desarrollada por el cliente
Los requisitos legales y reglamentarios aplicables







&gt; **D. USO DE TÉCNICAS DE AUDITORÍA EN REMOTO**

Si durante la auditoría se utilizan técnicas de auditoría en remoto en
alguna medida, cumplimentar la siguiente tabla:








Tecnologías de Información y Comunicación (TIC)
Herramientas y descripción




Herramienta(s) a utilizar
*Microsoft Teams*


Plataforma(s) IT del cliente
--












Tecnologías de Información y Comunicación (TIC)

Descripción (cuando proceda)




Revisión documental (no en tiempo real) (ej., revisión de documentos
en web)
SI NO



Videollamada (WebEx)
SI NO



Captura de Pantallas
SI NO



Video en tiempo real o no real
SI NO



Grabación de video
SI NO



Intercambio de fotografías
SI NO



Otros:
SI NO



COMENTARIOS:




# RESUMEN EJECUTIVO DE AUDITORÍA

**Cuestiones generales para todos los Sistemas de Gestión**







**Confirmación de la realización de la auditoría**




*Se ha realizado la Auditoría inicial, de Certificación al
Sistema de Gestión de Calidad de producto sanitario de la empresa SPIKA
TECH, S.L., donde se ha comprobado la implantación del Sistema respecto
a los requisitos especificados en la norma de referencia UNE-EN ISO
13485:2018, salvo para lo reflejado como no conformidad en el presente
informe.


**Alcance de la auditoría y adecuación del alcance del**
certificado


Diseño y desarrollo de dispositivo médico (software y sistema de
adquisición de datos para uso médico-cardiológico).
¿Es adecuado el alcance del certificado? SI NO Indicar si se han
producido cambios o modificaciones, desde la anterior auditoría:
Descripción del muestreo realizado (procesos operativos, actividades,
proyectos, líneas de producto, tipos de servicio, emplazamientos
temporales…):
Durante la auditoría se ha revisado la documentación y registros
asociados al diseño y desarrollo del producto VR CARDIO
Alcance de la auditoría:
¿Se han auditado todas las actividades incluidas en el alcance del
certificado (sólo para auditorías de seguimiento)?
SI NO En caso negativo, indicar qué actividades no han sido
auditadas:


**Declaración sobre la conformidad y eficacia del sistema de**
gestión


**Valoración sobre la conformidad y la eficacia del Sistema**
de Gestión:

**Capacidad del sistema de gestión para cumplir los**
requisitos aplicables y lograr los resultados
esperados

El Sistema de Gestión de Calidad cumple con los requisitos de la
Norma y con el resto de criterios de auditoría (requisitos legales y
reglamentarios, requisitos del cliente, requisitos propios del sistema
de gestión interno y se considera que se encuentra adecuado para el
tiempo de implantación del mismo aunque se han detectado varias no
conformidades y observaciones)

**Auditoría interna y el proceso de revisión del sistema**
por la Dirección

En cuanto al proceso de auditoría interna*:*
Se dispone del procedimiento PNT-013 “Auditorías: Internas y
Externas”.
Informe de Auditoría, de fecha 25-02-2024. Realizada por auditores
subcontratados.
En cuanto al proceso de Revisión del sistema por la Dirección:
Se dispone del procedimiento PNT-010 “Revisión de la eficacia del
sistema de gestión de calidad por la dirección”.
Ver No Conformidad

**Estado de implantación y cierre de No conformidades**
detectadas en la anterior auditoría** (en el caso de auditoría de**
renovación se revisarán todas las no conformidades del ciclo):

Se dan por cerradas las no conformidades derivadas de auditoría de
Fase 1


**Cambios significativos con respecto a la anterior visita y**
su impacto en el Sistema de Gestión


No aplica. Se trata de una auditoría de certificación inicial


**Confirmación sobre el cumplimiento de los objetivos de**
auditoría


Los objetivos de la auditoría son:


Determinar la conformidad del sistema de gestión de la organización /
empresa auditada, o partes de dicho sistema, con los criterios de
auditoría.


Determinar su capacidad para asegurar que la organización cumple con
los requisitos legales, reglamentarios y contractuales aplicables
(teniendo siempre presente que una auditoría de certificación de un
sistema de gestión no es una auditoría de cumplimiento legal).


Determinar la eficacia del sistema de gestión, para asegurar que el
cliente puede tener expectativas razonables en relación al cumplimiento
de los objetivos especificados; y cuando corresponda, identificar
posibles áreas de mejora.


¿Se han cumplido los objetivos de la auditoría? SI NO
Se indicará si se ha producido cualquier situación durante la
auditoría que haya afectado a la consecución de sus objetivos
(imposibilidad de evaluar una actividad, centro, requisito…), así como
cualquier cuestión significativa que afecte al programa de auditoría y/o
al **Plan** de auditoría, incluyendo las causas que las han
generado.
¿Qué cuestiones han quedado por resolver a la finalización de esta
auditoría?
Ninguna


**Cuestiones para Sistema de Gestión adaptados a la Estructura**
de Alto Nivel NO APLICA


**Enfoque a riesgos y oportunidades en relación con el**
contexto de la organización


NO APLICA


**Otras consideraciones del equipo auditor**


Se comprobó actualización del documento Manual de Calidad MQ-01
versión 03.
Se verificaron el tratamiento dado a las no
conformidades/observaciones que se habían abierto durante la auditoría
de Fase 1, comprobándose que no todas han sido tratadas de forma eficaz.
Por tanto han pasado a ser no conformidades
Se revisaron los requisitos reglamentarios declarados en el Manual de
Calidad y se comprobó que no han actualizado algunos requisitos
aplicables (ej continúan con el RD 1591/2009 y con la Directiva
93/42/CEE)
Para el control de los riesgos, disponen de un procedimiento
PNT-002.01 Gestión de riesgos, En el propio documento hacen mención a la
norma ISO 14971 como documento de referencia para la aplicación de los
riesgos; no obstante se evidencia en el AMFE los riesgos que han
identificad.
Vigilancia de producto: verificado procedimiento PNT-008.01 Retirada
de productos del mercado. El procedimiento documentado no establece los
tiempos de actuación ante un evento adverso como está definido por el
Reglamento UE 2017/745.
Diseño y desarrollo: se comprobó la existencia de un procedimiento
documentado PNT 026.01 Diseño y desarrollo
Se comprobó el diseño de los programas**:**

Firmware para control de placa y
VR cardio software

Registros asociados verificados Diagrama de Gant, informes de
verificación de diseño.
Infraestructura, condiciones de trabajo y recursos
En cuanto a las necesidades de cumplir con condiciones de ambiente de
trabajo e infraestructura, la organización no requieren condiciones
específicas de control de temperatura o humedad o de control de
contaminación como consecuencia que el producto final es un
software.
Se verificó el organigrama y las fichas de los trabajadores donde se
describen las responsabilidades y educación necesaria para el puesto de
trabajo. Se revisó la titulación del Responsable técnico que recae en la
persona del Director de Estrategia.


**Puntos fuertes**


Alta disponibilidad por parte de todos los interlocutores de la
organización asistiendo al equipo auditor y dando respuestas claras.
Producto sanitario con gran avance tecnológico e innovativo para el
diagnóstico de arritmias


**Oportunidades de mejora**


Emplear guías emitidas por el Consejo Grupo de dispositivos médicos
(MDCG).












**Nº**
**Observaciones**
**Norma/s**




1
El archivo del producto sanitario VR Cardio presentado no incluye
alguna información necesaria (P.e. UDI- etiquetado), ya que está
pendiente de los resultados de evaluación clínica.
ISO 13485


2
El organigrama incluido en el Manual de Calidad MQ-01.03 no se
ajusta a los puestos de la organización (P.e Virtual Reality Engineer,
Data Scientist). Así mismo no se ha descrito las funciones,
responsabilidades y requisitos para estos puestos
ISO 13485


3
En algunos procedimientos no se identifican los registros. Por
ejemplo: PNT-018 “Procedimiento de validación de los procesos”.
ISO 13485


4
En el apartado 17.7 “Control de los equipos de medición y
seguimiento” del Manual de Calidad se remite a los procedimientos
PNT-018 “Validación de procesos, servicios o productos” y PNT-027 “Ciclo
de vida de sistemas informatizados SDLC” en lugar de describir, o hacer
referencia, a la sistemática empleada por la Organización.
ISO 13485




## Documentos adjuntos al informe de auditoría:

Matriz de actividades de auditoría

Hoja de Datos - Emisión Certificado

Hoja de Datos - Contactos y Direcciones

Otros: Solicitud de licencia de la AEMPS

**ANEXO**

**Cuestiones particulares del Sistema de Gestión de Calidad.**

**Productos Sanitarios (ISO 13485)**









**ISO 13485 (Gestión de Calidad. Productos**
Sanitarios)






Información sobre:


Licencias/Autorizaciones de la Autoridad Competente (incluyendo nº de
licencia, alcance y vigencia): comprobado Solicitud de Licencia previa
de funcionamiento de autorización sanitaria Nº 9170-PS con Nº de
solicitud 20-0249 y con fecha 15/03/24


Comunicación de puesta en el mercado de producto sanitario
(referenciar y fecha):



No se ha puesto aún el producto en el mercado



Alta en base de datos Eudamed (nº y fecha):


Como todavía no disponen de licencia de fabricante no están dados de
alta en Eudamed


Clasificación del producto sanitario y regla aplicable:


Clase IIa regla 11 del MDR


Archivo de producto sanitario (Technical File) según requisitos de
reglamento (código y versión):


Está en fase de elaboración “Technical Documentation VR-Cardio ver
1.0.


Informe de seguimiento poscomercialización y de seguridad (por
producto, fecha):



La sistemática de gestión del seguimiento poscomercialización está
expresada en el procedimiento PNT-014.02. Al no haber puesto en servicio
del producto, todavía no existe un informe poscomercialización



Los procesos subcontratados:



No subcontratan procesos



La retroalimentación del cliente y el tratamiento de las
reclamaciones (nº y valoración sobre el tratamiento dado a reclamaciones
relacionadas con los productos sanitarios):


No han tenido reclamaciones debido a que el producto no está puesto
en el mercado.
En cuanto a retroalimentación continúan basándose en el procedimiento
PNT-009.02 Medida de Satisfacción del cliente. Como se comentó durante
la fase 1 el procedimiento tiene más comportamiento de evaluación del
grado de satisfacción con el producto, servicio pero no de
retroalimentación de producto.


Comunicaciones y/o retiradas de producto derivadas de
reclamaciones:


Visto procedimiento PNT-008.01 Retirada de productos del mercado. No
han realizado ninguna retirada de producto al no estar puesto en
servicio hasta el momento


Informe de retroalimentación de los clientes con relación a la
opinión sobre el producto sanitario y propuestas de mejora derivadas
para el producto:


Al no estar el producto puesto en servicio, no han realizado aún
retroalimentación del producto


Comunicaciones realizadas a Autoridad competente o al Organismo
Notificado. Acciones tomadas como consecuencia de la comunicación y la
notificación de sucesos adversos y de notas de aviso:


La única comunicación que han realizado ha sido para la solicitud de
licencia con fecha 14/03/24


Información contenida en las etiquetas e instrucciones de uso de los
productos sanitarios (verificación de que el contenido es correcto y
completo; posibilidad de adjuntar imagen de una etiqueta):




style="width:0.93859in;height:1.65324in" /&gt;





**Información específica del sistema de gestión a adjuntar al informe,**
cuando aplique:

&gt; Listado de legislación y normativa aplicable
&gt;
&gt; Otros:

**ANEXO - MATRIZ ACTIVIDADES DE AUDITORÍA**
































**UNE-EN ISO 13485:2018**

4.1 Requisitos generales


4.2 Requisitos de la documentación


**5 (5.1 a 5.6) RESPONSABILIDAD DE LA DIRECCIÓN**


6.1 Provisión de recursos


6.2 Recursos Humanos


6.3 Infraestructura


**6.4 Ambiente de trabajo y control de la**
contaminación


**7.1 Planificación de la realización del producto**


7.2 Procesos relacionados con el cliente


**7.3 Diseño y desarrollo**


7.4 Compras


**7.5 Producción y prestación del servicio**


7.6 Control de los dispositivos de seguimiento y medición


**8.2.1-8.2.2 Retroalimentación/Tratamiento**
reclamaciones


**8.2.3 Notificaciones a las autoridades**
reglamentarias


**8.2.4 Auditoría Interna**


**8.2.5 Seguimiento y medición de los procesos**


**8.2.6 Seguimiento y medición del producto**


**8.3 Control, del producto no conforme**


**8.4 Análisis de datos**


**8.5 Mejora Continua**




**DIA**


**CENTRO**

**HORA**

**AUDITOR**

**PROCESO/ DEPARTAMENTO/**
**DOCUMENTO/**
**ACTIVIDAD**




16 abr
1
09:00 -09:30 h
EIN
ECR
**Reunión inicial**


1
09:30 – 11:30 h
EIN
ECR
DIR. TÉCNICA:
Licencia Sanitaria
Responsabilidades
Archivo Producto Sanitario
Riesgos Producto Sanitario
Notas de Aviso
Alertas Sanitarias
Trazabilidad

**X**






**X**


**X**

**X**
**X**








1
11:30 – 12:30 h
EIN
ECR
RECLAMACIONES
RETROALIMENTACIÓN













**X**









1
12:30 – 13:30 h
EIN
ECR
DIRECCIÓN


**X**




















1
13:30 – 14:30 h
EIN
ECR
DISEÑO Y DESARROLLO









**X**













1
14:30 – 15:30 h

Descanso (comida)


1
15:30 – 17:00 h
EIN
ECR
DISEÑO Y DESARROLLO
VALIDACIÓN SOFTWARE PS









**X**

**X**











17 abr
1
09:00 – 11:00 h
EIN
ECR
CALIDAD:
Riesgos asociados proceso
Indicadores
Auditoría Interna
No Conformidades
Acciones Correctivas y Preventivas
Hallazgos Fase I
**X**
**X**

**X**











**X**
**X**
**X**
**X**
**X**
**X**


1
11:00 – 12:00 h
EIN
COMPRAS
SUBCONTRATACIONES










**X**












1
11:00 – 12:00 h
ECR
RRHH / FORMACIÓN



**X**
**X**


















1
12:00 – 13:00 h
EIN
COMERCIAL








**X**














1
12:00 – 13:00 h
ECR
MANTENIMIENTO
CONTROL EQUIPOS DE MEDIDA



**X**

**X**
**X**
















1
13:00 – 14:00 h
EIN
ECR
**Elaboración del informe de auditoría por el**
equipo auditor


1
14:00 – 15:00 h
EIN
ECR
**Reunión final**




&gt; Nota (\*): será revisado en todas las auditorías la “Vigilancia del
&gt; Producto Sanitario”, lo cual conlleva la revisión de las acciones
&gt; tomadas como consecuencia de la comunicación a las Autoridades
&gt; Competentes y Regulatorias, y la comprobación de si se han realizado
&gt; notificaciones de sucesos adversos y/o notas de aviso

**CUADRO DE NO CONFORMIDADES**










**Ref. N.C.**
**DESCRIPCIÓN DE LA NO CONFORMIDAD**
**Apdo. Norma**
**Categoría**
**N. C.**




1
En contra de lo establecido por la norma, no se evidencia la
realización de una correcta revisión de los requisitos legales
aplicables ya que continúan empleando el RD 1591/2009 y la Directiva
93/42/CEE
4.1.1
menor


2
Respecto al mapa de procesos:

Se han incluido como procesos estratégicos algunos procesos que
no lo son para la Organización. (P.e.: No Conformidades, Ambiente de
Trabajo).
Incluye procesos que no son objeto del sistema de calidad y no se
indica que son procesos subcontratados: producción.

4.1.2
menor


3
En el Manual de calidad no se ha declarado el alcance del sistema de
calidad y no se han justificado las no aplicabilidades.
4.2.2
menor


4
No se evidencia el control de la documentación externa aplicable al
Sistema de gestión de Calidad (por ej. los requisitos reglamentarios
aplicables)
4.2.4
menor


5
No se han establecido objetivos de calidad para 2024.
5.4
menor


6
En contra de lo requerido por la norma, no se ha podido evidenciar
la realización de la revisión del sistema de calidad por la
dirección.
5.6
MAYOR


7
En contra de lo establecido en el procedimiento PNT-002 “Gestión de
riesgos”, no se presenta evidencia de la identificación y evaluación de
riesgos asociados a los procesos del sistema de calidad así como a los
del producto sanitario.
7.1
MAYOR


8
Durante la revisión del proceso de diseño, se verificó:


El procedimiento PNT-026.01 no guarda relación con la realidad del
proceso de diseño de la organización


Se han incluido modelos de registros de diseño como anexo que no son
los empleados por la organización (por ejemplo: “Requerimientos de
Usuario”, “Verificación del diseño”).


Existe terminología empleada que no aplica al diseño del propio
producto software (ej apartado 5.6.1 término estándares/reactivos
utilizados en el control de calidad)


7.3
MAYOR


9
No se presenta evidencia de la evaluación de proveedores
7.4
menor


10
Respecto al programa informático empleados para el diseño y
desarrollo del producto VR cardio no se halló evidencia alguna sobre
registros de la realización de la validación de dicho programa (P.e.:
Unity versión 2021.3.19)
7.5.6
MAYOR


11
No se presenta evidencia de la medición de procesos (no se han
establecido indicadores).
8.2.5
MAYOR


12
En contra de lo requerido por la norma, las acciones correctivas
para las no conformidades derivadas de la auditoria interna, no incluyen
un análisis de causa raíz ni una evaluación de la eficacia de la acción
emprendida
8.5.2
menor




**Nota 1: Para todas las NC descritas en esta tabla, será necesario que**
la Organización establezca y documente las acciones correctivas
pertinentes.

**Nota 2: Aunque puedan existir apartados / subapartados que se auditen**
conjuntamente (cuando así lo indique la Matriz de Actividades), las NC
se asignarán al subapartado específico en el que se detectan.

&gt; **DISPOSICIONES FINALES**

-   Las observaciones y no conformidades han sido aclaradas y
    entendidas.

-   A la vista de los resultados de la auditoría, el Auditor Jefe
    realiza la siguiente propuesta sobre la certificación:








Concesión con Auditoría Extraordinaria





-   No obstante, los Servicios Técnicos de AENOR CONFIA, S.A.U. son el
    órgano responsable de la decisión final sobre la certificación, una
    vez analizados los resultados reflejados en este informe de
    auditoría y en el plan de acciones correctivas (cuando proceda)
    enviado por la organización. En consecuencia, la propuesta del
    equipo auditor sobre la certificación podrá ser ratificada o no.

-   Teniendo en cuenta las no conformidades indicadas en este informe,
    si fuese necesaria la presentación del Plan de Acciones Correctivas,
    la Organización se compromete a enviarlo a AENOR CONFIA, S.A.U. (a
    la dirección de correo electrónico facilitada por la Sede) en 30
    días naturales a partir de la fecha de emisión del informe de
    auditoría, con la información requerida por la *Guía para la
    elaboración del plan de acciones correctivas.* En caso de que el
    Plan de Acciones Correctivas no fuera satisfactorio, la organización
    dispone de un plazo de 15 días naturales para el envío de la
    documentación adicional que le sea requerida por AENOR CONFIA,
    S.A.U. a partir de la fecha de recepción dicho requerimiento.

-   Indicar las no conformidades del presente informe a las cuales la
    organización tiene intención de presentar apelación. En este caso,
    la organización deberá enviar a AENOR CONFIA, S.A.U. en el plazo de
    7 días naturales, a contar desde la fecha del último día de
    auditoría, la justificación y evidencias documentales necesarias
    para su valoración por los servicios de AENOR CONFIA, S.A.U.
    Asimismo, se informa a la organización que cualquier queja o
    reclamación sobre la actuación de AENOR CONFIA, S.A.U. estas deben
    ser remitidas a la siguiente dirección: 

-   El Equipo Auditor informa que esta auditoría se ha realizado a
    través de un muestreo por lo que pueden existir otras no
    conformidades no identificadas en este informe y hace entrega al
    Representante de la Organización del Informe de Auditoría.

-   Durante la auditoría se ha comprobado el uso de la marca
    correspondiente a la/s Norma/s auditada/s, identificándose en el
    presente informe cualquier desviación que pudiera haberse detectado
    al respecto.

-   Las no conformidades pueden referirse a incumplimientos de los
    requisitos de la norma de referencia aplicable, o de cualquier otro
    requisito establecido en el Sistema de Gestión de la Organización.

-   Se acuerda con la Organización, las siguientes fechas para la
    realización de la próxima auditoría:








Fecha próxima auditoría:
Antes de noviembre de 2024




Fecha expiración del actual certificado:
*(no cumplimentar en Fase I / Fase II)*





-   Comentarios si procede, sobre la planificación de la próxima
    auditoría (a cumplimentar por el Auditor Jefe):

-   Con antelación a la realización de la próxima auditoría, se
    determinarán en el Plan de Auditoría los centros a visitar y la
    planificación de actividades prevista.

-   Una vez concedida la Certificación, la organización se compromete a
    poner a disposición de AENOR CONFIA, S.A.U. durante la realización
    de las auditorías la documentación vigente del Sistema de Gestión.



-   Para cualquier aspecto relacionado con el proceso de certificación,
    la organización puede dirigirse al Técnico Responsable de su
    Expediente (TRE). **Luis Enrique CARRETERO RUIZ**

En Madrid , a 17 de Abrirl de 20

&gt; **ANEXO - CENTROS VISITADOS**







**DIRECCIONES CENTROS AUDITADOS (Detallar la dirección de los**
centros indicados en la Matriz de Actividades)


**CENTRO 1: SPIKA TECH S.L.**
**DIRECCIÓN:** AVDA. ALCALDE DE MÓSTOLES S/N, 28933 –
MÓSTOLES
**ACTIVIDADES DEL ALCANCE:** VER HOJA DE DATOS


**CENTRO 1:**
**DIRECCIÓN:**
**ACTIVIDADES DEL ALCANCE:**




**CENTROS FIJOS**


**CENTROS TEMPORALES NO APLICA**




# ANEXO - PROGRAMA DE AUDITORÍA

**Datos Generales de la Organización y Cuestiones a considerar**

**Tamaño** de la organización y el **alcance**: ver Hoja de Datos anexa.

**Nº Turnos** (el número de turnos y su tipología se tendrán en cuenta
en programación de actividades, considerando que, si se trabaja a más de
1 turno, se debe justificar si procede o no auditar todos los turnos de
trabajo)







1






**Reflejar si ha habido alguna incidencia o cambios que deban ser**
tenidos en cuenta para programar las auditorías del ciclo** en cuanto al**
nivel de eficacia del sistema de gestión, su complejidad, sus productos
o procesos, resultados de auditorías previas (NC mayores o resultados
insatisfactorios), quejas recibidas sobre el cliente o comunicaciones
relevantes de alguna parte interesada sobre el cliente, cambios en
requisitos de certificación, cambios legislativos, cambios en requisitos
de acreditación u otros**.**







Sin incidencias






**Tabla de Programación de actividades de auditoría del ciclo completo**
de certificación
















**AUDITORÍA INICIAL (Fase 1 y Fase**
2)
**AS1 *(no más allá de los 12 meses de la fecha**
de concesión)***
**AS2**
**AR *(al menos tres meses antes de la fecha de**
expiración)***


**Fecha aproximada (mes/año)**
*(duplicar fila cuando los ciclos no sean
coincidentes)
**Fase 1 2024/02/24**
**Fase 2**
**2024/04/ 16-17**
**FEB 2025**
**FEB 2026**
**NOV 2026**


**ALCANCE**
Desarrollo y diseño de productos médicos (Sistema de
adquisición de datos para uso médico-cardiológico).
Desarrollo y diseño de productos médicos (Sistema de
adquisición de datos para uso médico-cardiológico).
Desarrollo y diseño de productos médicos (Sistema de
adquisición de datos para uso médico-cardiológico).
Desarrollo y diseño de productos médicos (Sistema de
adquisición de datos para uso médico-cardiológico).


**CENTROS A AUDITAR (FIJOS, TEMPORALES Y**
VIRTUALES)
AVDA. ALCALDE DE MÓSTOLES S/N, 28933 – MÓSTOLES
AVDA. ALCALDE DE MÓSTOLES S/N, 28933 – MÓSTOLES
AVDA. ALCALDE DE MÓSTOLES S/N, 28933 – MÓSTOLES
AVDA. ALCALDE DE MÓSTOLES S/N, 28933 – MÓSTOLES




**NORMA**



ISO 13485
Auditoría completa
Indicar qué aspectos del SG no se auditan Recursos
humanos, infraestructura
Indicar qué aspectos del SG no se auditan Personal,
competencias, compras
Auditoría completa


**PROCESOS/ACTIVIDADES/ÁREAS**
**P**
**R**
**P**
**R**
**P**
**R**
**P**
**R**


*Dirección*
**x**

**x**

**x**

**x**



*Liderazgo*
**R**
**R**
**P**

**P**

**P**



*Soporte*
**-**
**P**
**-**
**-**
**P**

**P**



*Riesgos y oportunidades*
**-**
**P**
**P**

**P**

**P**



*Procesos relacionados con el cliente
comercial/Venta/Marketing
**-**
**P**
**P**

**P**

**P**



*Recursos Humanos*
***-***
***P***
***P***

***-***

***P***



*Infraestructura /Logística*

***P***
***P***

***P***

***P***



*Ambiente de Trabajo*

***P***


***P***

***P***



*Seguimiento y Medición de los procesos*
***-***
***P***
***P***

***P***

***P***



*Auditoría Interna*
***R***
***-***
***P***

***P***

***P***



*No conformidades/ AACC*
***R***
***P***
***P***

***P***

***P***



…












&gt; **P: Programado R: Realizado**
&gt;
&gt; **Nota 1:** Se incluirán en la tabla las columnas que procedan
&gt; relativas a **auditorías extraordinarias** que hayan sido necesarias
&gt; realizar a lo largo del ciclo, detallando los procesos y apartados de
&gt; la norma que hayan sido auditados en cada caso.
&gt;
&gt; **Nota 2:** La descripción de los procesos se realizará atendiendo a
&gt; los requisitos de cada tipo de Sistema de Gestión. La información de
&gt; la Tabla debe ser trazable con los datos (procesos, centros y
&gt; apartados de Norma) identificados en la Matriz. Se incluyen en cursiva
&gt; y corchetes los procesos generales de la Estructura de Alto Nivel**.**
&gt; Estos procesos deben particularizarse para cada organización y cada
&gt; tipo de Sistema de Gestión**.**
&gt;
&gt; **Nota 3:** En caso de tratarse de una transferencia el Programa
&gt; deberá empezar con la auditoría del ciclo de certificación que
&gt; corresponda.
&gt;
&gt; **ANEXO - RELACIÓN DE PARTICIPANTES (marcar con X el tipo de**
&gt; participación)











**Nombre y apellidos**
**Departamento o cargo**
**Reunión**
**inicial**
**Desarrollo**
**Auditoría**
**Reunión**
**final**




CARLOS ZUÑIGA
DIRECTOR ESTRATÉGICO
X
X
X


IVÁN PÉREZ
DIRECTOR CALIDAD
X
X
X


DIEGO GIRÓN
ASSOCIATED DIRECTOR QARAE

X



ALICIA MARTÍN


X



GLORIA HERNÁNDEZ
JEFE DE LABORATORIO

X



DALILA RORRÍGUEZ
TIENDA

X



PILAR GARCÍA
ADMINISTRATIVO SUPPLY CHAIN

X



PEDRO JAVIER FERNÁNDEZ
PROJECT MANAGER EN BUSINESS SUPPORT

X



JOSÉ CASTELLANOS
BUSINESS SUPPORT DIRECTOR

XX



JOSÉ MARTÍN RODRÍGUEZ
DIRECTOR DE DESARROLLO

X



DAVID POZO SÁNCHEZ
INGENIERO DE RV

X



JAVIER VICO GALLEGO
INGENIERO DE RV

X



FERNANDO POZO OCAMPO
DIRECTOR DE OPERACIONES

X



VICENTE GALLEGO SÁNCHEZ
DIRECTOR CIENTÍFICO

X



ENRIQUE SÁIZ
DIRECTOR DE ROBÓTICA

X



ROXANA AANEY
INGENIERO DE RV

X
























































































































&gt; **ANEXO - HOJA DE DATOS – EMISIÓN CERTIFICADO**










**DATOS GENERALES**
**¿Hay cambios respecto a datos anteriores? SI /**
NO




**Nombre de la Organización**
SPIKA TECH, S.L.
NO


**Factoría/Planta/Delegación**




**Domicilio Social**
CL ALCALÁ DE GUADAÍRA, 6 6ºA, 28018 - MADRID



**C.I.F.**
B87386900



**Grupo (si aplica)**
&lt;GRUPO&gt;





















ALCANCE DEL CERTIFICADO
(añadir tantas filas como traducciones sean necesarias)
**¿Hay cambios respecto a datos anteriores? SI /**
NO




**Norma de referencia**
UNE-EN ISO 13485:2018
NO


**Alcance Español**
Diseño y desarrollo de dispositivo médico (software y sistema de
adquisición de datos para uso médico-cardiológico).
SI


**Alcance Inglés**
Design and Development of medical device (software and data
acquisition system for use in cardiology)
SI




















**CENTROS DE ACTIVIDAD Y Nº PERSONAS**
**¿Hay cambios respecto a datos anteriores? SI /**
NO




**Emplazamientos permanentes a incluir en el**
certificado
(añadir tantas filas como sean necesarias)
**Pers**
**Prop**
**Pers**
**Subc**
**Colectivo**
**Nº**



CL ALCALÁ DE GUADAÍRA, 6 6ºA. 28018 - MADRID
0
0


SI


AVDA. ALCALDE DE MÓSTOLES S/N, 28933 – MÓSTOLES
24



SI













**OTRA INFORMACIÓN RELEVANTE PARA EL**
DIMENSIONAMIENTO DE LA AUDITORÍA




**Volumen de proyectos**



**Superficie (m2)/ nº Líneas/Nº APPCC (ISO**
22000)





**Consumo anual de energía (Mwh/año) / Nº de fuentes de**
energía / Nº usos significativos de energía (ISO 50001)





**Nº Usuarios con privilegios de administración y gestión (ISO**
27001)



**Áreas/departamentos implicados en el *Business Impact**
Analysis* (ISO 22301)



**Otros esquemas**












**OTROS ASPECTOS DEL SISTEMA DE**
GESTIÓN




**Sistema de Gestión integrado**
SI NO


**Grado de integración (en %)**





&gt; **ANEXO - HOJA DE DATOS – CONTACTOS Y DIRECCIONES**










**CONTACTOS Y DIRECCIONES**
**¿Hay cambios respecto a datos anteriores? SI /**
NO




**Contacto Principal**





**Nombre**
D./Dña. CARLOS ZÚÑIGA ARNAU
NO



**Cargo**
DIRECTOR DE ESTRATEGIA
SI



**Teléfono**
+34676367467




**Correo electrónico**
carlosz@spikatech.com



**Dirección Envío Correspondencia**
CL ALCALÁ DE GUADAÍRA, 6 6ºA
28018 - MADRID








**Contacto Envío Certificado**





**Nombre**
D./Dña. CARLOS ZÚÑIGA ARNAU




**Cargo**
DIRECTOR DE ESTRATEGIA
SI



**Teléfono**
+34676367467




**Correo electrónico**
carlosz@spikatech.com



**Dirección Envío Certificado**
CL ALCALÁ DE GUADAÍRA, 6 6ºA
28018 - MADRID









**Contacto de Facturación**
**(entrega factura)**





**Nombre**
ZÚÑIGA ARNAU, CARLOS




**Cargo**
DIRECTOR DE ESTRATEGIA




**Teléfono**
+34676367467




**Correo electrónico**
carlosz@spikatech.com



**Contacto de contabilidad**
**(pago facturas)**





**Nombre**
ZÚÑIGA ARNAU, CARLOS




**Cargo**
DIRECTOR DE ESTRATEGIA




**Teléfono**
+34676367467




**Correo electrónico**
carlosz@spikatech.com